---
document_id: "2610.38216"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2610.38216"
arxiv_id: "2610.38216"
title: "Data Center Load Reductions: Attribution, Measurement Limits, and Estimation"
authors: ["Abdallah Alalem Albustami", "Ahmad F. Taha", "Mohammad Alwahdanee", "Zuhaib Shakeel Muhammad"]
published: "2026-10-28"
domain: "智算中心与电网交互"
venue: "arXiv v1 2026-10-28；eess.SY 单分类；12 页（正文 10 页 + 补充材料 2 页）/ 6 图 / 2 表；无资助标注；Vanderbilt University（土木与环境工程系）+ 独立研究者 + Sibel Health"
keywords:
  - "computational load"
  - "data center load reduction"
  - "attribution"
  - "identifiability"
  - "disturbance recorder"
  - "POI measurement"
  - "workload data validity"
  - "separation distance"
  - "all-connected response"
  - "grid impedance reconstruction"
  - "ride-through"
  - "NERC Level 3 alert"
  - "FERC RD26-7"
tags:
  - "llm-generated"
  - "paper-deep-read"
  - "智算中心与电网交互"
  - "归因"
  - "可辨识性"
  - "量测极限"
  - "扰动记录仪"
  - "观测层"
---

# Data Center Load Reductions: Attribution, Measurement Limits, and Estimation

> **一句话**：NERC 要求输电业主在数据中心装扰动记录仪以"查明负荷为什么掉"，本文证明——**在准静态模型下，"设备脱网"与"算力下降"产生的并网点电压电流逐点相同，物理上不可分**；动态上能分，但需要比现有标定精度高约 7 倍的电厂模型。**结论：归因只能靠被监管方自己提供的算力数据，而这批数据恰好是攻击者控制的。**

---

## 1. 研究背景与问题

### 1.1 三个正在收口的制度事实

这篇文章的动机不是学术兴趣，而是**监管时间表**。作者在引言里排了三条硬事实：

1. **规模**：截至 2026 年 3 月，仅德州就有约 **410 GW** 大负荷在申请并网，其中约 **87% 是数据中心**（引 ERCOT 总裁 P. Vegas 给参议院商业委员会的证词）。
2. **事件**：2024 年 7 月东部互联一次输电故障后，**数秒内数据中心负荷下降约 1,500 MW**。NERC 后续又记录到多次"**1 GW 以上计算负荷在数秒内脱网**"。
3. **监管**：NERC 于 **2026 年 5 月**发布 **Level 3 必要行动警报**（涵盖建模、研究、投运、保护、仪表、运行），并在 2026 年 7 月被 **FERC 以 Docket RD26-7-000 命令要求于 2026-12-31 前提交可靠性标准**。

其中与本篇直接相关的一句是：**NERC 要求输电业主在这些设施安装扰动记录仪（disturbance recorder）以支撑根因分析**。而记录仪通常**只观测并网点（POI）的电气量**。

### 1.2 问题的真正形状

负荷突然掉几百兆瓦到上千兆瓦，原因有两类：

| 机制 | 物理过程 | 对电网的含义 |
|---|---|---|
| **保护脱扣 / 切备用** | 设施自身保护断开设备，或切到 UPS 电池 / 柴发 | **穿越失败**，直接对应 NERC 警报与并网合规 |
| **算力下降** | 训练作业暂停、服务器降频、任务结束 | **良性**，"活干完了" |

这两件事**在合规意义上完全不同，在电气量上却可能完全相同**。作者把这个判别任务称为 **归因问题（the attribution problem）**。

### 1.3 为什么现有文献答不了

作者对相关工作的梳理很准，值得记下来：

- **基于量测的负荷建模**（WECC CMPLDW 一脉）能从母线录波估出"扰动中多少电子负荷断开"，但**多组参数可复现同一条录波**（引 Ma et al., TPWRS 2008）。
- **FIDVR 分析**用电机堵转/跳闸解释故障后负荷损失——**把负荷变化归因于设备而非需求**。而计算负荷的需求本身就在同量级时间尺度上变化。
- **数据中心动态与穿越研究**（PNNL 系列、TAMU/ERCOT 矿机模型）**把"需求变化"与"保护断开"当作两件不同的事分别建模**，但从不回答"从录波上能不能分开"。
- **需求响应基线 / 负荷分解**（Coughlin 2009、Hart 1992 NILM）能推断反事实需求或分离总用电，但**时间尺度慢得多**。

→ **空白点：在秒级、亚秒级，用并网点录波能不能分辨"需求掉了"和"设备掉了"，不能的话还需要什么。**

---

## 2. 系统模型与问题表述

### 2.1 电网侧：Thévenin 源 + 阻抗

在功率不变的同步 $dq$ 坐标系（转速 $\omega_0$）中：

$$
v = v_g - R_g i_T - L_g \frac{d i_T}{dt} - \omega_0 L_g J i_T,
\qquad J=\begin{bmatrix}0&-1\\1&0\end{bmatrix}
$$

其中 $v_g$ 是源电压（**外生输入**，代表外部电网条件，含电压跌落与相位跳变），$v$ 是并网点电压（**内生**，随设施电流变化）。

> **★ 这个"$v_g$ 外生、$v$ 内生"的区分是全文的支点。** 第 4 节会看到，把内生的 $v$ 当作回归输入会让整个估计器失效。

### 2.2 设施侧：$N$ 个保护分区（protection zone）

每个 zone 是"一起断开的一组设备"（如一台 UPS 后面的全部负荷，或一个馈线断路器后面的全部负荷）。

![[dclr_fig1_facility_schematic.png|800]]

*Fig. 1：设施并网与供电组成，图中详细画出**一个保护分区**。左侧是电网（Thévenin 源 + 变压器 + 阻抗）与并网点；右侧一个 zone 内依次是馈线 $R_{b,k},L_{b,k}$、开关 $s_k$、UPS（AC/DC + 滤波 → DC link $C_k$ + 电池 → DC/AC）、电源模块、计算设备。**算力负荷 $w$ 从最右侧进入，必须穿过 DC link 与两级变换器才能到达并网点**——这是全文动态可分性的物理根源。*

zone $k$ 的动力学：

$$
\begin{aligned}
\text{Feeder:}\quad & v_k = v - R_{b,k} i_k - L_{b,k}\dot i_k - \omega_0 L_{b,k} J i_k\\
\text{Filter:}\quad & L_{f,k}\dot i_k = v_k - R_{f,k} i_k - \omega_0 L_{f,k} J i_k - u_k\\
\text{DC link:}\quad & C_k v_{dc,k}\dot v_{dc,k} = u_k^\top i_k - P_k(t)\\
\text{Controller:}\quad & \dot z_k=\phi_k(\cdot),\quad u_k=\kappa_k(\cdot)
\end{aligned}
$$

**关键结构**：算力负荷 $P_k(t)$ **只从 DC link 平衡方程进入**。所以 $P_k$ 变化 → 先动 $v_{dc,k}$ → 外环改电流指令 → 内环改 $i_k$ → 才到并网点。

> **这就是全文动态可分性的物理根源**：算力变化到并网点**必须过 DC link 和变换器控制这两级低通**，而保护脱扣**不过**——它在清障时间内直接把电流砍到零。

保护判据（反时限欠压）：

$$
m_k(t') < \lambda_k \ \ \forall t'\in[t-\tau_k,t] \ \Longrightarrow\ s_k^+ = 0,
\qquad m_k = F_k[\|v_k\|]
$$

$s_k\in\{0,1\}$ 是连接状态，$F_k$ 是 RMS 或低通滤波（**注意：滤波器本身也是模型的一部分，且它会延迟 $m_k$**）。合并成混合系统：

$$
\dot x = f_S(x, v_g, w),\qquad i_T = h_S(x),\qquad w=\mathrm{col}(P_1,\dots,P_N)
$$

$S=\{k\mid s_k=1\}$ 是当前连接集。**断开被建模为该 zone 电网电流瞬时归零，其余连续状态保持。**

### 2.3 三个核心定义

**(a) 全连接响应（all-connected response）** $i^{(N)}(\cdot)$：假设 $S(t)\equiv\{1,\dots,N\}$ 时的并网点电流。

**(b) 电气参与度（electrical participation）**：

$$
a_e(W) = \arg\min_{a\in[0,1]}\sum_{t\in W}\|i_{T,t} - a\, i^{(N)}_t\|_2^2
$$

即"**实测电流里还剩下多少比例的全连接响应**"，是一个**带约束的最小二乘系数**。

它与"连接着的额定功率占比" $c(S)=\sum_{k\in S}P_k^0/\sum_k P_k^0$ 的关系（准静态、恒功率、单位功率因数、忽略馈线压降）：

$$
a_e(W) \approx c(S)\,\frac{\bar v^{(N)}}{\bar v^{(S)}} \le c(S)
$$

**为什么是 $\le$**：断开一部分负荷会**抬高**并网点电压（高压支路），所以剩余设备在更高电压下工作、电流更小 → 电气参与度**系统性地低于**功率占比。补充材料 S1 给了证明（对 $\|v_g\|^2 = x + 2R_gP + |Z_g|^2P^2/x$ 隐函数求导，高压支路 $x>|Z_g|P$ 上 $dx/dP<0$）。

**(c) 信息集**：

$$
\mathcal{I}_0=\{v,i_T\},\quad
\mathcal{I}_1=\mathcal{I}_0\cup\{w_T^{obs}\},\quad
\mathcal{I}_2=\mathcal{I}_1\cup\{\mathcal{C}\},\quad
\mathcal{I}_3=\mathcal{I}_0\cup\{P_k^{obs}\}_{k=1}^N\cup\{\mathcal{C}\}
$$

$\mathcal{C}$ 是设备类别与额定功率。**$\mathcal{I}_0$ 只有并网点量测，$\mathcal{I}_1$ 加总负荷数据，$\mathcal{I}_3$ 加分区级负荷数据。**

---

## 3. 方法/技术路线

全文的路线可以先用一张图看全：

![[dclr_fig2_paper_overview.png|800]]

*Fig. 2：论文总览。**第 II 节**问"为什么掉"（保护脱网 or 算力下降）→ **第 III 节**问"仅凭并网点数据能不能分辨"（准静态：**不能**；暂态：**要满足四个条件**）→ **第 IV 节**问"不能的话加什么"（重构源电压 → 预测全连接响应 → 可行性检查 → 比对 → 参与度与一致性检验）→ **第 V 节**列出数据要求 → **第 VI 节**在 PSCAD 上测。右下角三个"撤回"分支（预测无效 / 超范围 / 电流不是缩放副本）是这套方法最诚实的设计。*

### 3.1 第一层结论：准静态下**原理不可分**

假设设施电流可写成

$$
i_T = \eta\, G(v,u)
$$

$\eta\in[0,1]$ 是**乘性连接因子**（还剩多少设备连着），$u$ 是**标量需求**，$G$ 是从端电压历史与需求到电流的因果映射。

若 $G$ 对需求**一次正齐次**（$G(v,cu)=cG(v,u)$），则对任意 $c>0$，

$$
(\eta,\,u)\quad\text{与}\quad (c\eta,\ u/c)
$$

给出**完全相同的** $i_T$（对任意端电压历史），因而由电网方程给出**相同的 $v$**。

> **★ 一句话：可观测量只是乘积 $\eta u$。一个方程两个未知数，这是纯标度简并。**
>
> 例：一条录波与"$\eta=0.8$、需求 $u$"一致，也同样与"$\eta=1$、需求 $0.8u$"一致。**任何只用 $\mathcal{I}_0$ 的方法都分不开。**

**这条结论的份量需要说清**：它不是"近似"，而是**精确的对称性**。而且它有一个**单参数连续对称群** $\{(\eta,u)\mapsto(c\eta,u/c)\}$ —— 这意味着不可辨识集不是"几个离散点"，而是**整条射线**。

作者随后给了一个重要的限定：在 PNNL 模型里，**完全停流（所有变换器停止取流）留下的是 >99% 无功的电流（0.07–0.30 p.u.）**，因为输入滤波电容还带电；而**负荷下降后剩余的电流是 28–45% 无功**。

> **⚠️ 这里论文自己给出了一个可用的电气签名，却又把它放下了。** 它写"这些模型因此显示了完全停流的无功签名、但没有部分断开（partial disconnection）的签名，且**单独的无功/有功变化比不能分开两种机制**"。
>
> 但**NERC 记录的正是 GW 级完全脱网事件**——对这一类，无功占比 **>99% vs 28–45%** 是一个巨大的、可判别的差异。论文在 3.2 节之后完全没用这个特征。**这是本篇最明显的一处"把最强的实证发现当成了局限"。**（详见 §7.1 批判③）

### 3.2 第二层结论：动态可分性 —— 分离距离

真正的方法论贡献在这里。把窗口 $W$ 上的并网点电压电流偏差堆成 $y\in\mathbb{R}^{4n}$，**按传感器噪声协方差白化**（缩放+去相关）使 $e\sim N(0,I)$。$\mathcal{U}$ 是容许的负荷偏差集合。两个假设：

$$
\begin{aligned}
H_0:\quad & y = b_N + P_N p + e, & p\in\mathcal{U}\\
H_1:\quad & y = b_S + P_S p' + e, & p'\in\mathcal{U}
\end{aligned}
$$

$b_N,b_S$ 是**固定电网扰动、负荷保持在扰动前值**时两种情形的端响应；$P_N,P_S$ 把容许负荷偏差映射到端量测。无噪声响应集：

$$
\mathcal{M}_N=b_N+P_N\mathcal{U},\qquad \mathcal{M}_S=b_S+P_S\mathcal{U}
$$

**一般分离距离**：

$$
d_{gen}(S)=\inf_{p,p'\in\mathcal{U}}\big\|b_S+P_Sp'-b_N-P_Np\big\|_2
$$

若 $P_S\mathcal{U}\subseteq P_N\mathcal{U}$（特别地 $P_N=P_S$ 时成立），取 $\Pi$ 为到 $P_N\mathcal{U}$ 的正交投影，则

$$
\boxed{\,d(S)=\big\|(I-\Pi)\,s_S\big\|_2\,},\qquad s_S=b_S-b_N
$$

> **★ 这是全文最漂亮的一句话**：$s_S$ 是"断开带来的效应"，$\Pi$ 把"负荷变化**也能**制造出来的那部分"投影掉。**剩下的残差，就是只有断开才能解释的部分。**
>
> 也就是说：**可分性 = 断开效应中"负荷无法模仿"的那一维。**

**判决与错误概率**：等先验似然比检验在投影后的量测上做，误差概率

$$
P_e = Q\!\left(\frac{d(S)}{2}\right)
$$

$Q$ 是标准正态尾概率。**$P_e\le\alpha \iff d(S)\ge 2Q^{-1}(\alpha)$**。$d(S)$ 是以噪声为单位的量，所以"分离距离"直接就是"信噪比"。

**只用电测时的下界**（全文最实用的一条）：

算力变化只能经 DC link + 变换器控制到并网点，所以它只能产生到某个频率 $\omega_c$ 为止的变化，$\omega_c$ 由**负荷带宽 $\omega_u$ 与这条通路带宽 $\omega_p$ 中较慢的那个**决定：

$$
\omega_c=\min\{\omega_u,\ \omega_p\}
$$

设 $\Delta i_{fast}$ 是断开效应中落在 $[\omega_c,\omega_r]$ 频带内的部分（$\omega_r$ = 记录仪带宽），即"**负荷无法制造、但记录仪还能记到**"的部分。电流噪声白、标准差 $\sigma_i$：

$$
\boxed{\ d(S)\ \ge\ \frac{\|\Delta i_{fast}\|_2}{\sigma_i}\ }
$$

**清障时间如何决定 $\Delta i_{fast}$ 的大小**：设保护在 $\tau$ 内移除电流 $\Delta$，则斜坡谱

$$
\frac{\Delta\,|\mathrm{sinc}(\omega\tau/2)|}{|\omega|}
\ \approx\ \frac{\Delta}{|\omega|}\ (\omega\ll 2/\tau),
\qquad\text{上界}\ \frac{2\Delta}{\tau\omega^2}
$$

→ **清障越快（$\tau$ 越小），落在 $\omega_c$ 以上的能量越多。**

**四个杠杆**（论文原话）：

1. 压降幅度相对噪声越大；
2. 清障越快；
3. **算力响应在并网点越慢**；
4. 记录仪带宽越宽。

> **⚠️ 注意杠杆 3 的方向**：算力响应**越慢**越好分。这是一个**反直觉但对政策极重要**的结论——它意味着**越"平滑"的负荷越容易被误判为脱网**。而厂商正在拼命做的正是"功率平滑"（如 Choukse 等的 power stabilization）。**缓解措施在这里再次反向。**（详见 §7.2 出口 B）

### 3.3 ★ 一个诚实的自我否定：这条动态路线在工程上走不通

作者随后做了一个**很少有论文愿意做**的计算：

> 对一个形如式 (2)–(4) 的十分区设施，其中 3 个分区在 **16 或 50 ms** 内断开，**即使电厂模型完全已知**，最佳的"仅负荷"匹配也只能把并网点电流复现到 **约 0.01 p.u. RMS，不到被移除电流的 3%**——而算例中的预测误差高达 **22%**。

→ **结论：仅靠并网点数据分离两种机制，需要一个比现有标定精度高约 7 倍的电厂模型。**

$$
\underbrace{0.03}_{\text{可用的快变部分}}\ \ll\ \underbrace{0.22}_{\text{模型预测误差}}
\quad\Longrightarrow\quad d \approx 0.03/0.22 \approx 0.14,\quad P_e=Q(0.07)\approx 0.47
$$

**这就是"抛硬币"。** 而第 5 节实验里 $P_e$ 的经验值（$\mathcal{I}_0$ 下 47–86% 误报）**与这个 0.47 完全吻合**。

> **★★ 我的关键重构（论文没写，但这是全文真正的设计方程）**
>
> 式 (14) 把分母写成 $\sigma_i$（传感器噪声），**但 binding 的从来不是噪声，是模型误差。** 正确的下界应当是
>
> $$
> d_{\mathrm{eff}}(S)\ \ge\ \frac{\|\Delta i_{fast}\|_2}{\sqrt{\sigma_i^2+\epsilon_m^2}}\ \approx\ \frac{\|\Delta i_{fast}\|_2}{\epsilon_m}\quad(\epsilon_m\gg\sigma_i)
> $$
>
> 其中 $\epsilon_m$ 是**预测残差的 RMS**。四个杠杆全部是"降 $\sigma_i$ / 增 $\Delta i_{fast}$"的杠杆，**没有一个作用在 $\epsilon_m$ 上**——所以它们全都调不动真正的瓶颈。
>
> 这也解释了为什么 $\mathcal{I}_1$（加负荷数据）能把误报从 47–86% 打到 0：**不是"多了一个通道"，而是把 $\epsilon_m$ 从 ~0.18 p.u. 压到 $\varepsilon\approx0.018$ p.u.（DC2 穿越标定），整整一个数量级。** 换句话说，**负荷数据的价值不在于"信息更多"，而在于"它把模型误差换成了数据误差"。**

### 3.4 第三层：用负荷数据的估计器

**(a) 全连接响应无法直接测**（因为事件中只观测到实际连着的那部分），只能**用标定记录（所有 zone 已知连接）拟合**出 $\hat g_v$：

$$
\hat i^{(N)}_t = \hat g_v\big(H^v_t,\ H^w_t\big)
$$

**(b) ★ 内生性陷阱（全文最尖锐的一处方法论警告）**

并网点电压**不独立于**设施电流。准静态下

$$
i_T = Z_g^{-1}(v_g-v),\qquad Z_g=\begin{bmatrix}R_g&-X_g\\X_g&R_g\end{bmatrix}
$$

特别地，当 $v_{g,q}=\bar v_{g,q}$、$i_q=0$ 时，$q$ 轴方程退化成

$$
i_d = \frac{\bar v_{g,q}-v_q}{X_g}
$$

> **这是网络强加的代数关系，与"哪些设备还连着"毫无关系。**
>
> 所以，**一个以 $v$ 为输入的回归模型可以完美地学到这条关系**（灵敏度 $\partial \hat i_d/\partial v_q\approx -1/X_g$），在标定集上误差极小——**但它学的是电网，不是设施**。
>
> 后果：断开发生后，预测电流**跟着实测电流一起掉**，推断出的参与度**停在 1 附近**，于是**脱网被完全掩盖**。

**(c) 修正：重构源电压**

$$
\hat v_g = v + \hat R_g i_T + \hat L_g \dot i_T + \omega_0 \hat L_g J i_T
$$

导数项按记录仪带宽滤波。代入式 (1) 得

$$
\hat v_g = v_g + \Delta R_g i_T + \Delta L_g \dot i_T + \omega_0 \Delta L_g J i_T
$$

→ **残差对实测电流的依赖正比于阻抗误差**。阻抗精确时 $\hat v_g = v_g$，式 (15) 的关系**按构造**被排除，而不是靠拟合运气。

工程细节（很讲究）：修正项在**与 $\hat v_g$ 对齐的旋转坐标系**里拟合再转回；电压输入**限制为 $\|\hat v_g\|$ 幅值**，这样式 (16) 那条经 $v_q$ 的路径被切断；输入与 ridge 参数用**留一法**在标定记录上选。

**(d) 参与度区间 $\mathcal{A}(\varepsilon)$**

残差 $r_W(a)=i_W-a\hat i^{(N)}_W$，容许条件 $\|r_W(a)\|_2\le\varepsilon\sqrt{2n}$。写成 $a$ 的二次不等式 $Aa^2-2Ba+C\le0$，其中

$$
A=\hat i^{(N)\top}_W\hat i^{(N)}_W,\quad B=\hat i^{(N)\top}_W i_W,\quad C=i_W^\top i_W-2n\varepsilon^2,\quad D=B^2-AC
$$

$$
\mathcal{A}(\varepsilon)=
\begin{cases}
\left[\dfrac{B-\sqrt D}{A},\ \dfrac{B+\sqrt D}{A}\right]\cap[0,1], & A>0,\ D\ge0\\[4pt]
[0,1], & A=0,\ \|i_W\|_2\le\varepsilon\sqrt{2n}\\
\varnothing, & \text{otherwise}
\end{cases}
$$

- **$[0,1]$ = 无信息**；**$\varnothing$ = 没有任何参与度与容差一致**（说明实测电流**不是**预测的缩放副本，有未被建模的成分）。
- 区间半宽 $\approx \varepsilon/\bar i$，$\bar i$ 是预测电流的 RMS。**⚠️ 预测被高估会让区间显得更窄——"精度"是假的。**

**(e) 物理可行性（nose 限）**

深跌落时可能**不存在**能让设施取到所需功率的运行点。恒功率、单位功率因数下，存在性当且仅当

$$
\|v_g\|\ \ge\ v_{nose}=\sqrt{2P_T\big(|Z_g|+R_g\big)}
$$

低于此值时**预测无意义，应撤回归因**。（补充材料 S5：对 $\|v_g\|^2=V^2+2R_gP_T+|Z_g|^2P_T^2/V^2$ 求极值，$V^2=|Z_g|P_T$ 处取最小值 $2P_T(|Z_g|+R_g)$。）

**(f) 分解**

$$
\underbrace{(1-\hat a)\hat P^{(N)}}_{\text{脱网丢失}}\ +\ \underbrace{\big(P_{pre}-\hat P^{(N)}\big)}_{\text{算力变化}}\ =\ P_{pre}-\hat a\hat P^{(N)}
$$

若实测电流是预测的缩放副本，右式 = 实测功率跌落；否则残差承载剩余部分。

### 3.5 数据要求（第 V 节，全篇对政策最有用的部分）

| 数据 | 要求 | 为什么 |
|---|---|---|
| **记录仪带宽** | 必须保留快变暂态，**带宽高于算力响应带宽**；**扰动期间相量率数据不够** | 只有 $[\omega_c,\omega_r]$ 里的能量能分开两种机制 |
| **算力数据（关键）** | 必须**独立于并网状态**地表示计算功率需求 $P_k(t)$，**包括断开后与切备用后** | 见下方"有效性判据" |
| **标定记录** | 必须覆盖事件的电压与负荷范围 | **穿越记录到不了跳闸的跌落深度** |
| **分区级算力数据** | 有则可识别"哪些 zone 断了" | 聚合数据需按额定功率分摊，引入分摊误差 |
| **电网阻抗** | 需经校验，且**匹配事件窗口内的网络状态**（故障期间与清障后不同） | 式 (17) 的误差正比于阻抗误差 |

> **★★ "工作数据有效性判据"是全文最可操作的一条**
>
> 原文：**"设施输入口测的功率不行，因为设备一断它就掉"**（预测随实测一起掉 → $\hat a\approx1$ → 脱网被掩盖）；**"UPS 输出口测的功率可以，因为切电池时它还在给计算设备供电"**。
>
> **→ 一句话：量测点必须在断点下游。** 这和第 3.4(b) 的内生性陷阱是**同一个错误的两个层次**——一个是"用内生的 $v$ 做输入"，一个是"用内生的 $P$ 做输入"。**前者可以用阻抗重构修正，后者只能靠换量测点。**

---

## 4. 关键创新点

**① 把"负荷为什么掉"从运维问题重构成可辨识性问题。**
此前所有文献（PNNL 建模、TAMU 矿机模型、数据中心穿越研究）都把"需求变化"与"保护断开"当成两个独立的建模对象，从不问"从录波上能不能分开"。本文第一次把这个问题**形式化**，并给出**可计算的判据**。

**② 证明了一个精确的对称群，而不是一个"近似重合"。**
$(\eta,u)\mapsto(c\eta,u/c)$ 是**连续单参数对称群**，不可辨识集是一整条射线。这比"两种情形数值上接近"强得多——它意味着**任何**基于 $\mathcal{I}_0$ 的估计器（不管多聪明）都必然失效。

**③ 分离距离 $d(S)=\|(I-\Pi)s_S\|_2$ 这个构造。**
"可分性 = 断开效应中负荷无法模仿的那一维"——这是一个**几何的、可解释的、可计算的**量，而且直接给出 $P_e=Q(d/2)$。**它把一个工程直觉变成了一个信噪比。**

**④ 内生性陷阱（式 16）的识别与修正。**
"用并网点电压做输入，模型会学到电网的 $V$-$I$ 代数关系而不是设施的响应，从而**掩盖它本该检测的断开**"——这是一个**会静默失败**的建模错误，且在负荷建模文献里普遍存在（WECC 类模型大量以母线电压为输入）。作者的修法（重构源电压 + 幅值限输入 + 对齐坐标系 + 留一选参）是干净的。

**⑤ 用数据把"模型误差"换成"数据误差"的思路。**
不是"多加一个传感器"，而是**换一个信息源，使 $\epsilon_m$ 降一个数量级**。这个思路可以迁移到任何"模型驱动 vs 数据驱动"的归因问题。

**⑥ 极罕见的诚实度。**
- 报告了 TAMU 负荷误差 **97.2%**（预测完全没抓住下垂后的电流涌流）；
- 报告了 DC3 扰动期间 $\varepsilon=0.517$、"**几乎无信息**"；
- 报告了 $\mathcal{A}(\varepsilon)$ 在停流后 **19/23 为空集**、"**很少提供信息**"；
- **主动披露**"workload 范围检查是在看到 TAMU 结果之后才加的，且在标定记录上的测试**不支持**该检查"；
- 披露"使用 Claude 辅助文字编辑与实现"。

**⑦ 一个副产品：60 fps 平均化实验。**
把 20 kHz 录波平均到 60 帧/秒后，扰动期间 **11 个无损失事件里有 6 个被判成损失**。这是式 (14) 的**直接经验证明**：抹掉快变暂态 = 抹掉归因能力。

---

## 5. 实验与结果

### 5.1 测试系统（3 个 PSCAD 模型）

| 系统 | 架构 | 容量 | 电网边界 | 断开机制 |
|---|---|---|---|---|
| **PNNL DML DC2** | 集中式双变换 UPS + 电池支撑 DC link | 700 MW @ 230 kV（事件前 POI 803 MW） | $R_g$=0.0131, $X_g$=0.131 p.u.（1000 MVA, X/R=10） | 低压时 UPS 输入级停止取流；支撑支路可断开 |
| **PNNL DML DC3** | 分布式单相 PFC 前端 + 本地 DC link + 电池变换器 | 700 MW @ 230 kV（813 MW） | 同上 | 选定的前端变换器组停流；支撑支路可断开 |
| **TAMU/ERCOT 矿机** | 平均模型 boost-PFC 前端，恒功率 DC 负荷，**无电池** | 300 MW @ 138 kV | $R_g$=0.020, $X_g$=0.200 p.u.（300 MVA） | 低压穿越保护跳闸并开断断路器 |

**分区版本**：DC2 用 UPS 支路（91%）+ 支撑支路（9%）作两个 zone；DC3 三相 PFC 各自成 zone（逐相停流）；TAMU 三等分。欠压阈值 0.70/0.75/0.80 p.u.，延时 50/80/120 ms。

**事件**：21 个标定 + 37 个评估（大多数穿越或全停流），**再加 60 个部分跳闸事件**（分区阈值不同，部分跳部分穿越）。共 97 个。

**每个事件跑两遍**（同一源电压、负荷、初值、求解器设置）：一遍保护正常动作，一遍**抑制断开**——后者只用于给出参考参与度 $a^\star$ 和校验预测。**估计器看不到**：全连接那遍的结果、源电压、保护通道。

**两种标定**（这个设计很关键）：

- **穿越标定（ride-through）**：只用**设施自己穿越过的事件**记录，设施可从自身事件历史里提供 → **不需要电厂模型**。报 $W_{post}$ 上的结果。
- **模型标定**：用全连接仿真拟合 → **需要经校验的电厂模型**。报 $W_{dist}$ 上的结果。

窗口：$t_{on}$ = $\|\hat v_g\|$ 连续 2 ms 低于 $0.90\bar v_{pre}$，**或**负荷数据偏离事件前均值超过额定的 2% 持续 2 ms。$W_{dist}=[t_{on},t_{on}+300]$ ms；$t_{rec}$ = 之后 $\|\hat v_g\|$ 连续 20 ms 回到 $\ge0.90\bar v_{pre}$；$W_{post}=[t_{rec}+50,t_{rec}+250]$ ms。

### 5.2 主结果一：$\mathcal{I}_0$ vs $\mathcal{I}_1$（负荷数据的价值）

**这是全篇最有说服力的一个对比**：

> **仅用并网点数据时，47–86% 的"已受理无损失事件"被判成"损失"**，且全部带有 10–40% 的负荷下降——**因为负荷下降在并网点产生的响应与脱网完全相同**（正是 3.1 节的对称性）。
>
> **加上负荷数据后，扰动期间一个都没有误报**；恢复后 TAMU 7 个里错 1 个。

![[dclr_fig3_results.png|800]]
*Fig. 3：(a) 左——漏报率；右——误报率。$\mathcal{I}_0$（POI only）与 $\mathcal{I}_1$（POI + workload）的对比一目了然：误报率从 0.5–0.87 掉到 0。(b) 估计参与度 vs 参考参与度。(c) 估计"脱网丢失负荷"vs 参考值。*

### 5.3 主结果二：定量精度

| 窗口 / 标定 | 系统 | 事件 | 受理 | $\varepsilon$ | 平均 $|\hat a-a^\star|$ | 最大 | 误报 | 漏报 | 脱网负荷误差 |
|---|---|---|---|---|---|---|---|---|---|
| $W_{dist}$ / 模型 | DC2 | 23 | 16 | 0.116 | **0.012** | 0.045 | 0/8 | 0/8 | 3.1% |
| $W_{dist}$ / 模型 | DC3 | 7 | **1** | **0.517** | 0.104 | 0.104 | 0/0 | 0/1 | 22.8% |
| $W_{dist}$ / 模型 | TAMU | 7 | **0** | 0.061 | – | – | – | – | – |
| $W_{post}$ / 穿越 | DC2 | 23 | 22 | 0.018 | **0.014** | 0.034 | 0/7 | 0/15 | 2.2% |
| $W_{post}$ / 穿越 | DC3 | 7 | 4 | 0.018 | 0.014 | 0.018 | 0/0 | 0/4 | 1.9% |
| $W_{post}$ / 穿越 | TAMU | 7 | 4 | 0.084 | 0.000 | 0.000 | 0/0 | 0/4 | **97.2%** |

**部分跳闸（60 事件）**，$W_{post}$ / 穿越标定：DC2 20/20 受理，平均 0.023、最大 0.044，**27 个部分事件全部误差 <0.10**（$a^\star$ 从 0.08 到 0.92）；DC3 14/20 受理，0.013/0.019；TAMU 12/20 受理，0.042/0.102，**1 个误报**（$\hat a=0.948$，正好卡在 0.95 阈值上）。

**读法**：
- **恢复后 + 穿越标定 = 唯一真正可用的组合**：不需要电厂模型，DC2/DC3 全部正确分类，脱网负荷误差 ≤7%。
- **扰动期间 = 必须用经校验的电厂模型**，而且 DC3 只有 1 个事件受理（$\varepsilon=0.517$，区间宽到无意义），TAMU 一个都进不来。
- **TAMU 的 97.2% 误差**根因：下垂后全连接运行点会取到事件前电流的 **2.50–2.61 倍**（持续 0.12–0.60 s），预测完全没抓到。TAMU 的估计"看起来精确"只是因为**实测电流接近零**——一旦有部分设备还在，同样的失配就把估计带偏。

![[dclr_fig4_dc2_event.png|800]]
*Fig. 4：DC2 一个"电压跌落 + 负荷下降"的事件。虚线是"全连接"参考——**注意它本身也在掉**（因为电压跌落让恒功率负荷取更多电流、随后又因控制动作下降）。实线是实测。估计器的任务就是把这个差额拆成"脱网"与"算力"两份。*

### 5.4 一致性检验 $\mathcal{A}(\varepsilon)$ 的真实表现

- 23 个 DC2 损失事件里，**恢复后有 19 个 $\mathcal{A}(\varepsilon)=\varnothing$**；
- 其中 **15 个**的残差 $i_W-\hat a\hat i^{(N)}_W$ **至少 95% 是无功**。

→ **空集抓的是"停流后仍带电的输入滤波电容电流"**。逻辑上正确（这确实不是预测的缩放副本），但**代价是这个检验在停流后几乎总是空集，因此不能提供不确定性区间**——作者自己承认"$\mathcal{A}(\varepsilon)$ 在停流后很少提供信息，估计的不确定性只能靠验证"。

### 5.5 敏感性

| 扰动 | 结果 |
|---|---|
| $R_g$ 或 $L_g$ 各自 ±10% | **分类完全不变**；DC2 恢复后平均误差 0.012–0.017 |
| 跌落期间阻抗低 30% + 恢复后高 10%（或反过来） | **分类完全不变**；DC2 平均误差 ≤0.015 |
| 负荷数据 ≥100 Hz 且延迟 ≤10 ms | 估计变化 ≤0.014 |
| 最差组合 30 Hz / 100 ms 延迟 | 变化 **0.083** |
| 恢复后：10–1000 Hz、延迟 ≤100 ms | **分类完全不变**，估计变化 ≤0.026 |
| 白噪声 $\sigma_v$=0.0027、$\sigma_i$=0.0024 p.u.（20 kHz） | 37 事件分类不变；TAMU 那个 0.948 在两次实现里翻转 |
| **平均到 60 帧/秒** | 恢复后基本不变；**扰动期间 11 个无损失事件里 6 个误报** |

![[dclr_fig5_sensitivity.png|800]]
*Fig. 5：(a) 阻抗误差 ±10% 对参与度 MAE 的影响——几乎是一条平线，说明源电压重构对阻抗误差不敏感。(b) 负荷数据采样率 × 上报延迟的网格。注意最下一行是 **10 Hz**——公开 GPU 功率数据集（LLM-PowerTrace，见 §9）正好是 100 ms 采样，即 10 Hz，而这一行只测了 0 延迟。*

### 5.6 ★ 一个被低估的结果：恢复后的"参与度"测的是"回来了多少"

DC2/DC3 里停流的单元在 $t_{rec}$ 后 **56–63 ms 就开始重连**。于是参与度在 $W_{post}$ 里**一路爬升**：

$$
0.04\text{–}0.30\ (t_{rec})\ \to\ 0.07\text{–}0.34\ (+50\text{ms})\ \to\ 0.18\text{–}0.41\ (+500\text{ms})\ \to\ 0.30\text{–}0.73\ (\text{记录末端，仍在升})
$$

![[dclr_fig6_participation.png|800]]
*Fig. 6：滑动 100 ms 窗口上的参与度。灰点是被撤回的窗口。**注意两条曲线的形状**：DC2（上）在 $t_{rec}$ 之后单调爬升；DC3（下）在跌落期间就已经从 0.9 一路降到 0.35——因为逐相停流是渐进的。*

> **作者的原话很关键**：恢复后的数字"**描述的是一个单元正在重连的设施，而不是故障期间断开的那部分，且取决于窗口放在哪里**"。
>
> **⚠️ 这句话在取证语境下是个大问题**：NERC 想知道"掉了多少"，而这个估计量**内建了一个自由度（窗口位置）**，且窗口起点规则里有一条是"**负荷数据偏离 2% 持续 2 ms**"——**用的正是被怀疑的那份数据**。详见 §7.1 批判④。

---

## 6. 对电网安全领域的意义

### 6.1 它把"观测层"从"能不能看见"推进到"能不能说清"

我在 10-23 期把振荡线分成五层，判定"观测层"是唯一空位，并给出三层递进：**看得见（`2610.26480`）/ 分不开（`2610.26812`）/ 追不到（零篇）**。

本篇把第三层坐实了，并且给出了**它的数学形状**：

| 层次 | 论文 | 瓶颈的性质 | 判据 |
|---|---|---|---|
| **看得见吗** | `2610.26480` | 相量窗衰减幅度，但周期图检测器的 AUC 对衰减因子不变 | 检测概率 |
| **分得开吗** | `2610.26812` | 单端口反馈下隔离与支撑互斥；$\operatorname{rank}H(j\omega)=2$ 才可分 | 代数秩 / $A+E\ge1$ |
| **说得清为什么吗** | **本篇** | 可观测量只是乘积 $\eta u$；可分频带 $[\omega_c,\omega_r]$ 的宽度 | 分离距离 $d(S)$ / $P_e=Q(d/2)$ |

**★ 注意这三个瓶颈是正交的**：26480 是**幅度**维，26812 是**空间**维（哪个源），本篇是**时间**维（哪个机制）。**修好一个不改善另外两个。** 这解释了为什么"多装 PMU"这类直觉性建议在文献里反复被提出又反复被否定。

### 6.2 与 `2610.26480` 的合题：检测 ≠ 归因，而且不是程度差别，是种类差别

- `2610.26480` 证明：**标准 PMU 能可靠检测高频振荡**（8 Hz 宽带 RMS 检测概率 <20%，换周期图后 ≈100%）。
- 本篇证明：**扰动期间相量率数据不足以归因**（明确写进第 V 节数据要求）。

**两句不矛盾，因为它们要的不是同一种东西**：

- **检测**只需一个**标量统计量**（周期图峰值、RMS 能量、主特征值占比），它对窗函数的**整体缩放**不敏感——因为判决只比较"有"与"无"，缩放上下约掉。
- **归因**需要**频带内的形状**（$[\omega_c,\omega_r]$ 里的能量占比），而**形状正是被窗函数抹掉的东西**。

> **→ 可写成一句判词：检测消费的是"能量"，归因消费的是"频谱形状"。** 前者对衰减免疫，后者被衰减直接摧毁。

### 6.3 与 `2609.18997` 的合题：时间维不够，就用空间维补

`2609.18997`（Chaudhary / Ben-Idris / Mitra，MSU）用**标准有功遥测**检测"同步化的 AI 数据中心负荷事件"：计算**滑动样本协方差矩阵的主特征值占比**（Synchronization Index），再用 CUSUM 转成有延迟界的告警，副产物是主特征向量给出"哪些变电站主导"。

**它完全工作在 SCADA 速率，却成功了**——因为它的信息不在时间维，而在**跨变电站的相关结构**（空间维）。

> **★ 这给出一条通用的工程原则**：当时间分辨率不足时，**换维度**比**提采样率**便宜得多。但——**空间维只能回答"哪里"，回答不了"为什么"**。本篇的归因问题恰恰是**单站内部**的，空间维帮不上。

### 6.4 「四重致盲」的第四层，现在有了物理证明

10-26 我提出「四重致盲」，其中第四层「**申报不可验**」是制度性的（`2610.22912` 的 DCLA 全部输入由被监管方申报）。10-30 我把它从定性推到定量（`2610.19565` 证明 $\rho$ 可验 ±8%、$g(w)$ 需站内遥测、$\alpha_{cool}$ 与 $\tau_{ramp}$ 不可验）。

**本篇把"不可验"从一个工程判断变成了一个定理级的结论**：

> 即使按 NERC 要求装好扰动记录仪、即使记录仪带宽足够、即使电网阻抗已知——**在准静态下，POI 记录在原理上无法区分"脱网"与"降载"**。归因**必须**引入被监管方持有的算力数据。而论文自己写明：**"计算负荷目前还不被要求共享这些数据"**（连事件日志都不强制）。

**→ 这就把并网审批从"技术审查"彻底变成了"信息博弈"**：监管方唯一能拿到判别信息，而判别信息的提供方是**利益相关方**。

### 6.5 ★★ 与 `2610.26812` 的合题：同一个对称群的攻防两面

`2610.26812`（10-23 期主推）的核心是**标量返回差** $\Delta=1-D_\xi^\top G_p$ 与 **$A+E\ge1$**：仅测 PCC 功率时，"隔离算力扰动"与"支撑电网"**不可兼得**。

本篇的核心是 $(\eta,u)\mapsto(c\eta,u/c)$ 的**标度简并**。

> **两者是同一个数学对象的两副面孔**：**一个可观测量、两个未知因子相乘，于是只有一个可辨识的组合。**
>
> - 26812 里是"泄漏 $A$"×"响应 $E$" → **控制侧后果**：不能同时做到两件事。
> - 本篇里是"连接度 $\eta$"×"需求 $u$" → **取证侧后果**：不能同时知道两件事。
>
> **→ 结论：算电耦合系统的"乘性不可辨识"是一个结构性特征，不是某篇论文的技术缺陷。** 谁想绕开它，只能靠**增加一个独立量测通道**（本篇：算力数据；26812：$v,f$ 而不是第二个功率量）。

### 6.6 与 `2610.19565` 的合题：可辨识性总是被"保护"和"量测链"两头夹住

`2610.19565`（10-30 期主推）证明：冷却支路的 DOL 占比 $\rho$ 的 Fisher 信息**只在 $V<0.90$ 时出现**，而继电器在 $V<0.50$ 持续 150 ms 就闭锁 → **有效可辨识窗口是 $(0.50,0.90)$**。**保护动作把标定它所需的数据一起带走了。**

本篇的分离距离也有一条同样的夹逼：

$$
\underbrace{\omega_c=\min\{\omega_u,\omega_p\}}_{\text{下界：算力能模仿到哪}}\ <\ \omega\ <\ \underbrace{\omega_r}_{\text{上界：记录仪能记到哪}}
$$

**→ 两篇给出同一条元规律：可辨识性 = 物理过程带宽 ∩ 量测链带宽 ∩ 保护不动作区间。三者交集非空才有得做。** 而且**保护系统本身就是量测链的一部分**——这一点在电力文献里长期被忽略。

---

## 7. 局限与展望

### 7.1 我的批判（六条）

#### ① ★★ 式 (14) 的分母用错了：binding 的是模型误差，不是噪声

已在 §3.3 展开。要点：

- 论文的四个杠杆（幅度/噪声、清障速度、算力响应速度、记录仪带宽）**全部作用于 $\sigma_i$ 或 $\Delta i_{fast}$**；
- 但实验里 $\sigma_i=0.0024$ p.u.，$\epsilon_m$ 高达 0.22（相对）→ **差两个数量级**；
- 用论文自己的数字算：$d\approx0.03/0.22\approx0.14$，$P_e\approx0.47$ —— **与实测的 47–86% 误报完全一致**；
- 加入负荷数据后误报归零的真正机制是 $\epsilon_m$ 被换成 $\varepsilon\approx0.018$，**不是"多了频带"**。

> **这是一个"框架对、解释错"的问题。** 修法只需一行：把 $\sigma_i$ 换成 $\sqrt{\sigma_i^2+\epsilon_m^2}$，然后重新解读四个杠杆——**你会发现其中三个在实际系统里是死的**（清障速度由保护定值决定，记录仪带宽受 IEEE C37.118 与成本限制，算力响应速度是厂商在往反方向优化的）。**剩下唯一能动的杠杆是 $\epsilon_m$，也就是"模型精度"，而论文恰恰没有把它作为设计变量。**

#### ② ★ 内生性诊断不可判别（可立即补的一篇 Letters）

论文说："把拟合的电压灵敏度与 $-1/X_g$ 比较，可以识别出学到电网关系的模型。"

**问题**：一个**合法的电压相关负荷**（如 `2610.19565` 的 $\gamma_h(V)=\sigma((V-V_{th})/\epsilon)$、或者任何穿越控制）**也会给出同号、同量级的 $\partial\hat i/\partial v$**。所以这个诊断**无法区分"泄漏"与"真实的电压依赖性"**。

**两条可立即实现的判别**（论文都没做）：

1. **看曲率不看斜率**。电网关系 $i_d=(\bar v_{g,q}-v_q)/X_g$ 对 $v_q$ 是**严格线性**的；负荷的电压依赖性通常**饱和**（$\sigma$ 型），二阶导随 $v$ 变化。→ **$\partial^2\hat i/\partial v^2$ 是干净的判别量。**
2. **换并网点重标定**。电网关系的斜率 $-1/X_g$ **只依赖网络**；负荷响应的斜率**不随 $X_g$ 变**。→ 在 $X_g$ 不同的两个站做同样的标定，看斜率是否按 $-1/X_g$ 缩放。**这是"换仪器"式检验，零额外数据成本。**

#### ③ ★★ 论文自己找到了电气签名，却把它当成局限放下了

第 III-A 节末尾的三句话，是全篇信息量最高、被利用得最少的地方：

> "完全停流……留下的是 **>99% 无功**的电流（0.07–0.30 p.u.），与仍带电的输入滤波电容一致；而**负荷下降后剩余的电流是 28–45% 无功**。这些模型因此显示了完全停流的无功签名，但没有部分断开的签名，**且单独的无功/有功变化比不能分开两种机制**。"

**我的反驳**：

1. **NERC 记录的 GW 级事件正是"完全停流"**（"1 GW 以上计算负荷在数秒内脱网"）。对这一类，**>99% vs 28–45% 是一个 2–3 倍的判别间隔**，在 0.0024 p.u. 的噪声下信噪比极高。**论文却因为"部分断开没有这个签名"而整体放弃了它。**
2. 更关键：**这个签名不依赖算力数据**。它是**纯电气的**。也就是说，**在"运营方不可信"的假设下，这是唯一还站得住的判据**。
3. 论文自己还提供了第二个纯电气签名：**重连在 $t_{rec}$ 后 56–63 ms 开始**（§5.6）。这个时间常数由 UPS/整流器的软启动决定，**与算力无关**。
4. 第三个：**$\mathcal{A}(\varepsilon)=\varnothing$ 本身就是签名**（19/23 事件，其中 15 个残差 ≥95% 无功）。

> **→ 三个"被当成局限/失效/副产物"的现象，其实都是"脱网"的电气指纹。** 论文的框架（一致性检验 + 参与度估计）**只用了一个标量 $\hat a$**，把这三种结构化信息全丢了。
>
> **这是一个明确的、可发表的改进**：把 $\hat a$ 换成一个**多特征判决**（无功占比、重连时延、残差的无功分量占比），并且**明确它在"算力数据不可信"下的鲁棒性**。

#### ④ ★★ 对称性攻击：论文证明的对称群，正是它的估计器打不破的对称群（本期最重要的一条）

这是我认为最锋利的一处，且**完全建立在论文自己的数学上**。

**攻击构造**：估计量

$$
\hat a=\frac{B}{A}=\frac{\langle \hat i^{(N)}_W,\ i_W\rangle}{\|\hat i^{(N)}_W\|^2},
\qquad \hat i^{(N)}\propto u^{obs}
$$

设真实状态为 $(\eta,u)$，实测电流 $i_W\propto \eta u$，而上报的算力数据为 $u^{obs}$。则

$$
\hat a=\frac{\eta u}{u^{obs}}
$$

**要令 $\hat a=1$，只需上报 $u^{obs}=\eta u$。** 而运营方**完全知道 $\eta$**——他们有自己的保护事件日志，知道哪几个 zone 跳了。

**怎么"合法地"上报 $\eta u$**（三种都很自然，都不需要伪造数据）：

1. **把跳闸 zone 的负荷从上报总量里扣掉**，只报"仍在运行的设备的算力功率"——这**恰好符合论文对"有效性"的字面要求**（"必须表示计算需求，包括断开后与切备用后"）。
2. 上报 **UPS 输出口的功率**——论文自己说这个"可以"，因为切电池时它还在供电。但**如果跳闸发生在 UPS 下游的 PDU/馈线级**，UPS 输出口看到的正好是 $\eta u$。
3. 直接按 $\eta$ 整体缩放上报的时间序列（因为已知 $\eta$）。

**为什么一致性检验抓不到**：预测 $\hat i^{(N)}\propto u^{obs}=\eta u$，实测 $i_W\propto\eta u$ → **两者严格成比例** → $\hat a=1$，残差 $\approx0$，$\mathcal{A}(\varepsilon)$ 非空且窄。**系统会非常自信地报告"没有脱网，纯属算力下降"。**

> **★★ 论文在 §III-A 用一整节证明了 $(\eta,u)\sim(c\eta,u/c)$ 这个精确对称群，然后在 §IV 造了一个估计器，其唯一的破对称手段是"被对称群的一个因子所控制的输入"。**
>
> **这是本文最深的漏洞，也是最清晰的机会**：对称性攻击**不需要任何电力知识，只需要知道自己的设备跳了几个**。而"电力系统侧无法验证算力数据"这件事，**没有任何传感器能解决**——只能靠**物理锚**。

**防御的三个物理锚**（全部来自论文自己的数据）：

| 锚 | 论文中的证据 | 抗欺骗性 |
|---|---|---|
| **无功占比** | 完全停流 >99% 无功；降载 28–45% | 高（不依赖上报数据），但只对完全停流有效 |
| **重连时延** | $t_{rec}$ 后 56–63 ms 起爬升，500 ms 时到 0.18–0.41 | 高，时间常数由变换器软启动决定 |
| **$\mathcal{A}(\varepsilon)=\varnothing$ + 残差无功化** | 19/23 空集，15 个残差 ≥95% 无功 | 中（依赖模型标定） |

**→ 论文把这三个都当成了"局限"，其实它们是"在运营方不可信时的唯一可用证据"。**

#### ⑤ 窗口放置规则把攻击面又扩大了一圈

$t_{on}$ 的两条触发条件之一是"**负荷数据偏离事件前均值超过额定的 2%，持续 2 ms**"。这条规则**用的是被怀疑的那份数据**。

后果：**一个略微提前、略微"干净"的上报时间序列可以把 $t_{on}$ 往前或往后挪**，而 §5.6 已经证明**参与度对窗口位置高度敏感**（0.04–0.30 → 0.18–0.41 → 0.30–0.73）。

**更麻烦的是**：$t_{on}$ 决定 $W_{dist}$，而 $W_{dist}$ 里的结果本来就最弱（DC3 只有 1 个事件受理）。**攻击者只要把窗口推到一个"模型标定覆盖不到"的位置，就能触发"撤回"（withhold）——而"撤回"在合规语境下可能比"报错"更安全。**

#### ⑥ 实验面偏窄，且删掉了最关键的一类负荷

- **全 PSCAD 仿真，无实测**（作者列为第一局限）；
- 只有 3 个系统，且 DC2/DC3 都是 PNNL 的**教科书式架构**；为满足 PSCAD 教育版 **200 节点限制，删掉了泵与风机支路**；
- 作者承认：**辅助机械负荷的接触器释放会表现为"脱网"，但"没有对应的算力信号"** → **这是"算力数据无法覆盖的那部分负荷"，恰恰是最容易误归因的部分**；
- 只有 3 个跌落深度 × 2 个持续时间 × 3 个负荷阶跃，相位跳变只测了 20°；
- 无对抗/自适应场景；无 field data；无噪声-模型误差联合扫描。

### 7.2 三个可做的出口（按可行性排序）

#### 出口 A（最快，2–3 周，Letters 体量）：「对称性攻击」——把论文的定理变成攻击论文

**核心命题**：本文的估计器在**运营方自报算力数据**的前提下，对 §III-A 的标度对称群**没有任何抵抗**；存在一个**单参数、零成本、完全合规**的欺骗策略使 $\hat a\equiv1$。

**可做的工作**：
1. 形式化：给出"报告策略"空间与"归因输出"的映射，证明 $\hat a$ 只依赖 $\eta u/u^{obs}$；
2. 用本文的 PSCAD 模型与 97 个事件**直接验证**（模型是公开的 PNNL DML + TAMU/ERCOT 报告，作者也给了全部参数）；
3. 给出**三个物理锚**的检测率/误报率（无功占比、重连时延、残差无功化）；
4. 给出"锚 + 上报数据"的**联合判决**，量化"需要多少个锚才能把欺骗的收益压到零"。

> **为什么这是最快的**：不需要新实验、不需要新数据、不需要新硬件。**只需要把论文自己的模型跑一遍，换个上报策略。** 而且结论**对攻防双方都有用**（防守方知道该测什么，攻击方知道该报什么）。

#### 出口 B（最有护城河，1–2 月）：「平滑即掩护」——缓解措施如何系统性地破坏归因

**逻辑链**（全部由文献支撑）：

1. 本篇杠杆 3：**算力响应越慢，越可分**……**等等，反过来读**：算力响应越快 → $\omega_c$ 越高 → 可分频带 $[\omega_c,\omega_r]$ 越窄 → **越难归因**。
2. 而厂商正在做的正是**加快**算力响应（更快的 DVFS、更激进的需求响应、GPU 侧功率封顶），**同时**又在做**功率平滑**（Choukse 等的 power stabilization）。
3. **这两件事对归因的作用相反**：
   - **平滑**（低通）→ 降低 $\omega_u$ → **降低** $\omega_c$ → **改善**可分性（因为算力更"慢"，更容易与断开的"快"区分）；
   - **加快响应**（提升 $\omega_u$）→ 抬高 $\omega_c$ → **恶化**可分性。
4. **★ 但注意一个反直觉的推论**：如果 $\omega_c$ 被抬到接近 $\omega_r$，可分频带**消失**，此时**任何**算力响应都与断开不可分。而**"把算力响应做得又快又平滑"在控制上是矛盾的，但在工程上可以同时近似**（快响应 + 限幅）→ 于是**厂商的"最佳实践"恰好落在归因最差的参数区**。

**可做的工作**：以 $(\omega_u,\omega_r)$ 为平面，画出"可归因域"的边界；用 `2610.14264` 的实测谱（训练步谐波梳 / 推理亚秒周期）标定真实工作点；给出"记录仪带宽需求 vs 业务类型"的映射表。

> **为什么这是最有护城河的**：它把"**缓解措施 = 取证障碍**"这条我在 10-23（隔离即掩护）、10-30（保护即致盲）建立起来的规律，**推进到第三个、也是最"正当"的一环：功率平滑**。**这是唯一一个"厂商做好事反而让监管看不见"的机制**，而且**可以直接写进 NERC 标准的反对意见**。

#### 出口 C（最"电网"，2–3 月）：「$\omega_c$ 的政策含义」——统一采样率在原理上不成立

**核心论点**：$\omega_c=\min\{\omega_u,\omega_p\}$ 是**站点属性**，随业务类型变化。`2610.14264` 实测：

- **训练**：主方差带在**秒级**（训练步谐波梳）→ $\omega_u$ 低 → 可分频带宽 → **归因容易**；
- **推理**：**亚秒周期** → $\omega_u$ 高 → 可分频带窄 → **归因困难**。

**→ 可检验的预测：推理主导的数据中心，其脱网更难归因；而推理正是增长最快的部分。**

**→ 政策推论**：NERC 若按"统一采样率"要求装记录仪（这是最省事的监管写法），**在推理主导的站点上原理性不足**；正确写法是"**记录仪带宽 ≥ 该站点 $\omega_u$ 的 $k$ 倍**"，而 $\omega_u$ 需要**申报 + 抽检**——**又回到"申报不可验"**。

> **这条出口的价值在于它能把三篇论文串成一条完整的政策论证**：`2610.14264`（$\omega_u$ 的实测值）→ 本篇（$\omega_c$ 决定可分性）→ `2610.22912`（申报不可验）。**一条链，三个数字，一个政策结论。**

### 7.3 与其他工作的接口

- **`2610.09393`（TAMU，轨迹灵敏度）**：给出"从秒级降到毫秒级"的动态评估加速。**本篇最贵的步骤恰恰是"每个候选连接集都要跑一次全 EMT"**（补充材料 S6 承认需要 $2^N$ 次仿真，只适用于 zone 数少的情形）。→ **把轨迹灵敏度接到本篇的候选集枚举上，是把 $N$ 从 3 推到 10 的最直接路径。**
- **`2610.13047`（LLM 预训练负荷的可执行调度）**：如果调度是"可执行可行"的，那么 $\eta u$ 的**上报侧**就有了一份**独立的、可交叉验证的计划**——这可能是唯一能约束对称性攻击的外部信息。
- **`2610.05502`（并网容量 + 电压/重构灵活性）**：一个反直觉数字——在 116 节点馈线上，**电网侧灵活性（几乎全靠网络重构）提升可行 IT 容量 42.5–45.0%，而数据中心侧灵活性只给 2.1–5.4%**。**→ 这削弱了"用负荷灵活性换并网容量"的叙事，也间接削弱了"数据中心会主动申报真实灵活性"的动机。**

---

## 8. 评分

| 维度 | 分数 | 理由 |
|---|---|---|
| **问题重要性** | **9.0** | NERC Level 3 警报 + FERC 2026-12-31 期限 + 真实的 GW 级脱网事件。这不是学术趣味题，是**正在被写进标准的问题** |
| **视角创新** | **8.5** | 第一次把"负荷为什么掉"形式化成可辨识性问题，并给出可计算的分离判据 |
| **理论深度** | **7.0** | 分离距离 $d(S)=\|(I-\Pi)s_S\|_2$ 与 $P_e=Q(d/2)$ 干净漂亮，但数学本身是投影 + 高斯尾概率，不是新工具；对称群那一段是本文最有分量的一节，却只占半页 |
| **方法严谨性** | **8.0** | $\mathcal{I}_0$/$\mathcal{I}_1$ 对照、双标定（穿越 vs 模型）、留一选参、空集检验、可行性限、撤回机制——**这套设计本身就是教学范本** |
| **实验充分性** | **6.5** | 97 个事件、3 个系统、含部分跳闸与逐相停流，覆盖面不错；但**全仿真无实测**、删掉泵/风机、只有 3 个跌落深度、无自适应场景 |
| **写作与可复现** | **8.5** | 公式完整、补充材料给了全部推导、图 2 的流程总览极清晰、**主动披露 AI 辅助与事后加入的检查** |
| **影响潜力** | **8.5** | 直接对接 FERC 命令的可靠性标准制定；"记录仪带宽不够/相量率不够/算力数据必须在下游"这三条**可以直接进标准文本** |
| **综合** | **7.8 / 10** | **问得比答得好，且诚实得罕见。** 最大价值不在估计器（它在扰动期间基本不可用），而在**把"归因"确立为一个有硬边界的科学问题**，以及那个被作者自己放下的无功签名 |

> **判词**：**它证明了"看不见"，然后指出"唯一的替代品在对手手里"，却没有意识到自己已经证明了对手可以伪造这个替代品。**
> 全文离"对称性攻击"这个结论，**只差把自己 §III-A 的定理再读一遍**。

---

## 9. 延伸阅读

### 9.1 必读配对（本期同批，按重要性）

**① `2610.38315` — LLM-PowerTrace: A Dataset of Time-Resolved GPU Power Traces for AI Compute**
Wang, Singh, Xu, Li, Yan, Liu, Li, **Yize Chen**, **Wenqi Cui**（2026-10-28，eess.SY + cs.AI + cs.OS，3.7 MB）
**这是本方向第一个"实测、逐 GPU、带完整工作负载元数据"的公开数据集**：**每 100 ms 采样**，覆盖微调（模型族 × 批量 × 序列长度 × 精度 × 并行 × checkpoint）与推理（并发 × GPU 频率 × KV-cache 与权重量化 × 提示/输出长度 × 请求到达模式），并定义"面向电网的指标"与"AI 算力功率/能量标度律"。

> **★ 与本篇有一个精确的数值咬合，也是一个精确的缺口**：本篇的数据要求是"**负荷数据 ≥100 Hz、对齐 ≤10 ms**"；而 LLM-PowerTrace 是 **100 ms = 10 Hz**——**正好低一个数量级**。Fig. 5(b) 的网格里 10 Hz 那一行**只测了 0 延迟**，而最差测试组合（30 Hz / 100 ms 延迟）已经把估计推偏 0.083（接近 0.05 的分类阈值）。
>
> **→ 一句话：目前最好的公开 GPU 功率数据集，采样率比监管归因所需低一个数量级。** 这是一个具体、可量化、可写进 grant proposal 的数据缺口。

**② `2610.14264` — Large-Scale Data Center Integration in Power Systems: Uncertainty and Multi-Scale Variation**
**Le Xie**, Dongjoo Kim, Qian Zhang, Grant Ruan, **Paul L. Joskow**（2026-10-09；**Proc. IEEE 已录用**）
四象限框架（可靠性, 可负担性）×（不确定性, 变化）；**实测谱**：GPU 功率谱**强音调性**（训练步节奏上的**谐波梳** + 推理的**亚秒周期**），主方差频带**随业务类型迁移**（训练与离线推理在秒级，在线推理在数十秒以上）。

> **★ 本篇的 $\omega_c=\min\{\omega_u,\omega_p\}$ 需要一个 $\omega_u$ 的实测值，而这就是那个值。** 两篇合起来可以直接推出 §7.2 出口 C 的政策结论。

### 9.2 同一条"观测层"线上的前作

**③ `2610.26480` — Does Synchrophasor Attenuation Preclude Detection of High-Frequency Oscillations?**
Mishra, Vanfretti, Delaree, Jones（**Dominion Energy + RPI**，2026-10-19，3 页，投稿 IEEE PEL）
证明周期图与 RMS 能量检测器**对相量窗衰减基本免疫**（8 Hz 宽带 RMS 检测概率 <20%，换周期图后 ≈100%），**标准 PMU 足以可靠检测高频振荡**。

**④ `2610.26812` — Data Center Oscillation Isolation and Grid Support: Fundamental Limits and Source-Selective Control**
Cheng Feng（单作者，2026-10-19，10 页）
标量返回差 $\Delta=1-D_\xi^\top G_p$；$A(\omega)+E(\omega)\ge1$；$\operatorname{rank}H(j\omega)=2$ 的逐点源可辨识性；Bode 灵敏度积分给出的跨频带水床。

> **③④与本篇构成"幅度 / 空间 / 时间"三个正交瓶颈**（见 §6.1）。**强烈建议三篇连读**，这是目前对"算电耦合系统的可观测性"最完整的一组刻画。

**⑤ `2609.18997` — Detection of Synchronized AI Data Center Load Episodes Using SCADA Telemetry**
Chaudhary, Tiwari, Pei, Ben-Idris, Mitra（MSU，2026-07 提交）
滑动样本协方差矩阵的**主特征值占比**作 Synchronization Index + CUSUM 延迟界告警 + 主特征向量做变电站级归因；RTDS IEEE 39-bus、3 个数据中心母线。

> **在 SCADA 速率下成功，因为用的是空间维。** 与 ③④ 互补（见 §6.3）。

### 9.3 制度侧

**⑥ `2610.22912` — Data Center Load Accommodation under QoS and Checkpoint-Induced Frequency Security Constraints**
Cui, Liu, Hu, **Francis Yunhe Hou（侯云鹤）**（港大，2026-10-16）
DCLA（可接入容量）= 电网充裕度 ∩ QoS 可行域 ∩ 频率安全域；**频安利用率 RoCoF 0.208 / 峰值 0.993 / QSS 1.000（binding）**；全部输入由被监管方申报。

**⑦ `2610.19565` — Identifiability-Guided Composite Load Modeling of AI Data Centers**
Lin, **Jianhui Wang**, **Meng Yue**, Zhao（TPWRS 投稿，2026-10-17）
nuisance 投影 Fisher 信息 $I_{\rho|\eta}=\|(I-J_\eta J_\eta^\dagger)j_\rho\|^2$；保护闭锁（$V<0.50$ 持续 150 ms）与可辨识窗口（$V<0.90$）互斥。

> **⑥⑦与本篇合起来，构成「可核实性 = 物理可观测性 ∩ 制度可审计性」这个框架的三根柱子**：⑥ 给制度侧、⑦ 给参数侧、本篇给量测侧。

### 9.4 方法与工具

**⑧ `2610.09393` — Trajectory Sensitivity-Based Dynamic Assessment of an AI Data Center Under Contingencies**
Bagga, Putri, Banerjee, Wu（2026-10-07）
2 kV DC 微网 + VSC + BESS + 超级电容 + 同步机侧电源；沿非线性扰动轨迹算轨迹灵敏度，$\pm15\%$ 参数扰动下与全 ODE 仿真吻合，**计算时间从秒降到毫秒**。

> 本篇的候选连接集枚举需要 $2^N$ 次全 EMT（补充材料 S6 承认），**这是把它推到 $N>3$ 的最直接加速器**。

**⑨ `2610.05502` — Unlocking AI Data Center Interconnection Capacity Through Coordinated Grid and Data Center Flexibility**
Fatima, Li（2026-10-04）
日前 MISOCP；116 节点（IEEE 123 派生）；**电网侧灵活性（几乎全靠网络重构）提升可行 IT 容量 42.5–45.0%，数据中心侧仅 2.1–5.4%**；协同后 10.5–10.6 MW → 15.3–16.0 MW（+45.9–50.8%）。

**⑩ `2610.13047` — Execution-Feasible Dispatch of LLM Pre-training Loads for Renewable-Dominant AI Data Centers**（2026-10-09）
> 可能是约束"算力数据上报"的唯一外部信息源（见 §7.3）。

### 9.5 背景与制度文件（本文引言里的一手来源）

- **NERC Level 3 Alert**（2026-05）：*Essential action to industry: Computational load modeling, studies, instrumentation, commissioning, operations, protection, and control*
- **NERC Reliability Guideline**（2026-05）：*Risk mitigation for emerging large loads*
- **FERC Order, Docket RD26-7-000**, 196 FERC ¶ 61,031（2026-07）：要求 NERC 于 **2026-12-31** 前提交计算负荷并网的可靠性标准
- **NERC Incident Review**（2025-01）：*Considering simultaneous voltage-sensitive load reductions*（2024-07 那次 1,500 MW 事件）
- **PNNL-38817**（2026-01）：Ross & Follum，*Electromagnetic transient modeling of large data centers for grid-level studies*（本文 DC2/DC3 的来源）
- **TAMU–ERCOT Report**（2025-10）：Wang et al.，*Dynamic modeling of crypto-miner load in PSCAD*（本文第三个测试系统）
- **IEC 61000-4-30:2025** 与 **IEEE 1588-2019**：电能质量测量的半周波 RMS 与 1 ms 级时间同步——**这两份标准决定了"记录仪能记到什么"**

---

*笔记生成：2026-11-02 ｜ 全文 77,939 字符 / 12 页（含 2 页补充材料）｜ 6 图已逐张目视校验*
