---
title: Week09 电力系统分析进阶
summary: 潮流 · 状态估计 · 稳定性 · 优化 —— 从"看懂"到"算得动"
week: 9
tags: [电网安全, 潮流计算, 状态估计, 稳定性, 优化]
---

# 📓 第 9 周 · 电力系统分析进阶

> **本周目标**：第 1~8 周让你**看懂**了电网；从本周起要让你**算得动**。
> 潮流、状态估计、稳定性、优化是电力系统的四大分析支柱，也是**一切电网安全攻击与防御的数学舞台**。
>
> **为什么安全研究者必须懂这些**：
> 你未来要攻击或防守的对象，正是这些算法本身。不懂 WLS 就写不出 FDIA；不懂 BDD 就不知道该绕过什么；不懂雅可比矩阵就看不懂 `a = Hc`。
>
> **第二阶段（W9~W16）的整体定位**：从「入门」到「能做出成果」。

[[电网安全学习总目录|← 返回总目录]]

---

## Day 61 · 09:00 —— 潮流计算的数学本质：为什么必须迭代求解

> **一句话**：**潮流计算就是解一组非线性代数方程**——因为功率是电压的二次函数，所以没有解析解，只能迭代逼近。

### 一、潮流问题到底在解什么

给定电网结构和部分边界条件，求每个节点的**电压幅值 $V$ 和相角 $\theta$**。

| 节点类型 | 已知量 | 未知量 | 典型设备 |
|---|---|---|---|
| **PQ 节点** | $P, Q$ | $V, \theta$ | 负荷母线 |
| **PV 节点** | $P, V$ | $Q, \theta$ | 发电机母线 |
| **平衡节点** | $V, \theta$ | $P, Q$ | 主调频机组（全网仅 1 个） |

待解的方程是**节点功率平衡方程**：

$$P_i = V_i\sum_{j} V_j\,(G_{ij}\cos\theta_{ij} + B_{ij}\sin\theta_{ij})$$
$$Q_i = V_i\sum_{j} V_j\,(G_{ij}\sin\theta_{ij} - B_{ij}\cos\theta_{ij})$$

### 二、为什么不能直接解

注意 $V_i \cdot V_j$ 这一项 —— 方程对未知量是**二次型**，属于非线性方程组。

- 未知数个数 = 方程个数（可解）
- 但**没有解析解**（五次以上无根式解，何况这里是超越方程）
- 唯一出路：**逐次线性化**

### 三、牛顿-拉夫逊法：三步循环

| 步骤 | 做什么 | 数学表达 |
|---|---|---|
| ① | 计算功率不平衡量 | $\Delta y = y_{\text{给定}} - y(x^{(k)})$ |
| ② | 构造**雅可比矩阵** | $J = \partial(P,Q)/\partial(\theta,V)$ |
| ③ | 解线性方程并更新 | $J\,\Delta x = \Delta y,\quad x^{(k+1)} = x^{(k)} + \Delta x$ |

重复直到 $\|\Delta P\|, \|\Delta Q\| < \varepsilon$（典型 $\varepsilon = 10^{-5}$）。

### 四、为什么牛顿法"二次收敛"

牛顿法每次迭代**误差平方级下降**：误差 $10^{-2} \to 10^{-4} \to 10^{-8}$。
所以通常 **3~5 次迭代**就收敛 —— 这也是它能成为工业标准的原因。

### 五、雅可比矩阵的稀疏性（关键）

实际电网中，一个节点平均只连 2~4 条线路，所以 $J$ 是**极度稀疏**的（非零元占比通常 < 5%）。

```
IEEE 118 节点：J 是 ~200×200 的矩阵，但非零元只有 ~1.5%
→ 用稀疏矩阵技术，求解速度提升 100 倍以上
```

### 🔗 与网安研究关联

**这一节直接对应你的核心研究方向**：

| 潮流概念 | 安全研究中的对应物 |
|---|---|
| 雅可比矩阵 $J$ | **量测雅可比矩阵 $H$** —— FDIA 的 $a = Hc$ 里的那个 $H$ |
| 方程稀疏性 | 攻击的**可定位性**：稀疏结构决定了攻击能藏在哪里 |
| 迭代不收敛 | **DoS 攻击的新形态**：让状态估计"算不出来" |
| 平衡节点 | 攻击者最难影响的"锚点" |

> 💡 **一句话记住**：$H$ 就是 $J$ 在"量测空间"的投影。理解 $J$ 的结构，是理解 FDIA 几何本质的第一步。

### 🔍 延伸思考

1. 如果攻击者能让潮流迭代**不收敛**（而不是给出错误结果），调度员会面临什么？
2. 电网的稀疏结构，对攻击者是**有利**还是**不利**？为什么？
3. 为什么平衡节点只能有一个？如果攻击者伪造了第二个平衡节点会怎样？

### 参考

- 何仰赞《电力系统分析》（上册）第 3 章
- MATPOWER 用户手册（潮流求解器实现）

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定链接，避免失效）。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [潮流计算 牛顿拉夫逊法 讲解](https://search.bilibili.com/all?keyword=潮流计算+牛顿拉夫逊法+讲解) | 牛顿法潮流推导与算例 |
| **B站** | [电力系统分析 潮流计算 考研](https://search.bilibili.com/all?keyword=电力系统分析+潮流计算+考研) | 电气考研体系的完整讲解 |
| **抖音** | [潮流计算 通俗讲解](https://www.douyin.com/search/潮流计算+通俗讲解) | 短视频快速理解概念 |

---

## Day 61 · 14:00 —— 直流潮流近似：为什么安全分析偏爱"线性化"

> **一句话**：**把非线性潮流"拍扁"成线性方程**——牺牲精度换取 1000 倍速度，这是安全分析（含 FDIA 研究）最常用的近似。

### 一、从交流到直流：三个近似假设

| 假设 | 内容 | 依据 |
|---|---|---|
| ① 电阻忽略 | $R \ll X$，只保留电抗 | 高压线路 $X/R \approx 10$ |
| ② 电压幅值恒定 | $V_i \approx 1.0$ p.u. | 电压在额定附近波动小 |
| ③ 相角差小 | $\sin\theta_{ij} \approx \theta_{ij}$ | 相邻节点相角差通常 < 10° |

### 二、简化后的结果：漂亮得不像话

交流潮流中：
$$P_{ij} = \frac{V_iV_j}{X_{ij}}\sin(\theta_i - \theta_j)$$

直流近似下：
$$\boxed{P_{ij} = \frac{\theta_i - \theta_j}{X_{ij}}}$$

**从三角函数变成了线性关系** —— 这就是"直流潮流"这个名字的由来（它跟直流电没关系，是"线性化"的意思）。

### 三、矩阵形式：一眼看懂 H 矩阵

把所有支路和注入写成矩阵：

$$\boxed{z = H\,\theta}$$

其中：
- $z$：量测向量（支路潮流 + 节点注入）
- $H$：**量测雅可比矩阵**（常数矩阵！）
- $\theta$：状态向量（除平衡节点外的相角）

**$H$ 的构造规则**（非常重要，实验里要手写）：

| 量测类型 | 在 $H$ 中的行 |
|---|---|
| **支路潮流** $P_{ij}$ | 第 $i$ 列 $+1/x_{ij}$，第 $j$ 列 $-1/x_{ij}$ |
| **节点注入** $P_i$ | 对所有连到 $i$ 的支路：自身列 $+\sum 1/x$，邻居列 $-1/x$ |

### 四、直流潮流的"贵"与"值"

| 维度 | 交流潮流 | 直流潮流 |
|---|---|---|
| 求解方式 | 迭代（非线性） | **一次线性求解** |
| 速度 | 慢 | **快 100~1000 倍** |
| 精度 | 精确 | 相角准、无功不可用 |
| 用途 | 精确分析 | **安全分析 / 优化 / 攻击建模** |

### 🔗 与网安研究关联

**这是全课程最重要的一个近似** —— 因为：

1. **几乎所有 FDIA 论文都用直流潮流模型**，理由是 $H$ 变成常数矩阵，攻击构造 $a = Hc$ 变成纯线性代数
2. 你能手写 $H$ 矩阵，才能真正理解"为什么 $a = Hc$ 能骗过 BDD"
3. 你的实验代码 `code/fdia_minimal.py` 里的 $H$ 就是按这个规则构造的

> ⚠️ **必须警惕的坑**：直流近似下 $H$ 是常数，所以 $a = Hc$ **永远精确落在 $\mathrm{col}(H)$ 里**，理想 FDIA 完全不可检测。
> 这既是理论的"死胡同"，也是你写论文时必须**明确讨论的假设边界**。

### 🔍 延伸思考

1. 直流近似忽略了无功和电压，那**针对无功的攻击**会被这个模型漏掉吗？
2. 如果攻击者利用"直流近似本身的误差"（交流真实值 vs 直流模型值）来掩护攻击，可行吗？
3. 为什么说"$H$ 是常数矩阵"让攻击建模变简单了？这对防御方是坏事吗？

### 参考

- 张伯明《高等电力网络分析》
- Schweppe et al., *Power System Static-State Estimation*, IEEE Trans. PAS, 1970

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [直流潮流 DC power flow 讲解](https://search.bilibili.com/all?keyword=直流潮流+DC+power+flow+讲解) | 直流潮流推导与工程应用 |
| **B站** | [电力系统 雅可比矩阵 稀疏](https://search.bilibili.com/all?keyword=电力系统+雅可比矩阵+稀疏) | 理解 H/J 矩阵的构造 |
| **抖音** | [直流潮流 简化](https://www.douyin.com/search/直流潮流+简化) | 快速理解线性化思想 |

---

## Day 62 · 09:00 —— 状态估计的统计本质：WLS 为什么是"最优"的

> **一句话**：**量测有噪声、且互相矛盾**，状态估计就是用统计学从中"折中"出一个最可信的电网状态。

### 一、为什么需要状态估计

| 问题 | 说明 |
|---|---|
| 量测有误差 | CT/PT 精度、通信误码、时钟偏差 |
| 量测有冗余 | $m > n$（量测数 > 状态数），冗余导致**方程互相矛盾** |
| 不能直接解 | $m$ 个方程、$n$ 个未知数且矛盾 → 无解 |

所以必须引入"**最优折中**"的判据 —— 这就是状态估计。

### 二、量测模型

$$\boxed{z = Hx + e}$$

| 符号 | 含义 | 维度 |
|---|---|---|
| $z$ | 量测向量（支路潮流 + 节点注入） | $m$ |
| $x$ | 状态向量（相角 $\theta$） | $n$ |
| $H$ | 量测雅可比矩阵（直流近似下为常数） | $m \times n$ |
| $e$ | 量测噪声，$e \sim \mathcal{N}(0, R)$ | $m$ |

其中 $R = \mathrm{diag}(\sigma_1^2, \dots, \sigma_m^2)$ 是噪声协方差矩阵。

### 三、WLS 的推导：三行搞定

**目标函数**（加权最小二乘）：
$$\min_x \; J(x) = (z - Hx)^T W (z - Hx), \qquad W = R^{-1}$$

**求导置零**：
$$\frac{\partial J}{\partial x} = -2H^T W(z - Hx) = 0$$

**解出估计量**：
$$\boxed{\hat{x} = (H^T W H)^{-1} H^T W z}$$

> 💡 这个公式要**背下来**。它是整个 FDIA 研究领域出现频率最高的表达式，没有之一。

### 四、为什么说 WLS 是"最优"的

| 定理 | 内容 | 前提 |
|---|---|---|
| **最大似然（MLE）** | 噪声为高斯时，WLS = MLE，**渐近有效**（方差最小） | $e$ 高斯 |
| **高斯-马尔可夫** | 噪声任意分布时，WLS 是 **BLUE**（最佳线性无偏估计） | 线性模型 |

也就是说：**在只使用线性无偏估计的范围内，没有比 WLS 更好的了**。
（这不代表它是完美的 —— 它依然会被 FDIA 骗，因为 FDIA 不是噪声。）

### 五、加权矩阵 $W$ 的物理含义

$$w_i = \frac{1}{\sigma_i^2}$$

| 量测类型 | 典型 $\sigma$ | 权重 | 攻击价值 |
|---|---|---|---|
| PMU（相角直测） | 极小 | **极高** | ★★★ 打这里最"疼" |
| 主变/关口计量 | 小 | 高 | ★★ |
| 常规 SCADA 遥测 | 较大 | 低 | ★ |

> ⚠️ **攻击者的第一课**：优先篡改**高权重量测**，因为一点点改动就能撬动巨大的状态偏移。

### 六、残差与投影：BDD 的数学基础

估计完成后，定义**残差**：
$$r = z - H\hat{x}$$

代入 $\hat{x}$ 可得：
$$r = \underbrace{\left(I - H(H^TWH)^{-1}H^TW\right)}_{M} z = Mz$$

**$M$ 是一个投影矩阵**（幂等：$M^2 = M$），它的**秩是 $m - n$**。

这意味着：**残差只能活在 $m-n$ 维的子空间里** —— 这就是为什么 BDD 的检测能力有天然上限。

### 🔗 与网安研究关联

| WLS 的部件 | 在攻击/防御中的角色 |
|---|---|
| $\hat{x} = (H^TWH)^{-1}H^TWz$ | FDIA 的**直接靶子**：攻击者想让 $\hat{x}$ 偏移 |
| $W$ 矩阵 | 攻击者的**优先级排序表**（打高权重量测） |
| $M$ 投影矩阵 | BDD 的理论天花板（秩 $m-n$） |
| 残差 $r = Mz$ | 所有传统检测方法的**唯一输入** |

> 💡 **核心认知**：$a = Hc$ 之所以能骗过 BDD，是因为 $Ma = MHc = 0$（$H$ 的列空间被 $M$ 完全投影掉）。
> 这一行推导，是整个方向的"题眼"。

### 🔍 延伸思考

1. 如果攻击者**不知道** $W$（不知道各量测的精度），他能构造出完美的 $a = Hc$ 吗？
2. $W$ 的不确定性对攻击者是障碍还是机会？
3. 为什么说"提高量测精度"不必然提高安全性？（提示：想想 $M$ 的秩）

### 参考

- Schweppe & Wildes, *Power System Static-State Estimation, Part I*, IEEE Trans. PAS, 1970
- Abur & Expósito, *Power System State Estimation: Theory and Implementation*, 2004

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统 状态估计 WLS 加权最小二乘](https://search.bilibili.com/all?keyword=电力系统+状态估计+加权最小二乘) | WLS 状态估计完整推导 |
| **B站** | [状态估计 电力系统 讲解](https://search.bilibili.com/all?keyword=状态估计+电力系统+讲解) | 从量测到估计的完整流程 |
| **抖音** | [电力系统状态估计](https://www.douyin.com/search/电力系统状态估计) | 概念快速理解 |

---

## Day 62 · 14:00 —— 可观测性分析与量测配置：多少量测才够用

> **一句话**：**可观测性回答"用现有量测能不能唯一确定电网状态"**——不够就只能加量测，而"哪里不够"恰恰是攻击者的地图。

### 一、什么是可观测性

| 层次 | 定义 | 判据 |
|---|---|---|
| **数值可观测** | 矩阵 $H$ 满列秩，$(H^TWH)$ 可逆 | $\mathrm{rank}(H) = n$ |
| **拓扑可观测** | 由网络连接结构和量测位置决定 | 图论方法判定 |

若 $\mathrm{rank}(H) < n$，则存在**不可观测区域** —— 该区域的相角无法被唯一确定。

### 二、量测冗余度

$$\eta = \frac{m}{n}$$

| 冗余度 | 评价 |
|---|---|
| $\eta < 1$ | **不可观测**，无法估计 |
| $\eta \approx 1$ | 勉强可观测，毫无容错 |
| $\eta = 2 \sim 3$ | 工程上可接受 |
| $\eta > 4$ | 冗余充足，BDD 才有意义 |

> IEEE 14 节点算例：$m = 33$，$n = 13$，$\eta \approx 2.5$ —— 属于"刚好够用"。

### 三、关键量测与关键集（攻击者的目标清单）

| 概念 | 定义 | 安全含义 |
|---|---|---|
| **关键量测** | 去掉它，系统立刻**不可观测** | 攻击它 = 一击致命 |
| **关键 $k$ 元组** | 去掉其中任意一个都不可观测 | 攻击任一个都有效 |
| **不可观测区域** | 无法估计的节点集合 | 攻击者的**避风港** |

**找关键量测的算法思路**：
```
对每个量测 i：
    移除第 i 行 → 计算 rank(H_{-i})
    若 rank(H_{-i}) < n → 量测 i 是关键量测
```

### 四、PMU 配置：用最少的钱买最多的可观测性

| 特性 | 常规 SCADA 量测 | PMU |
|---|---|---|
| 测量对象 | 支路功率、节点注入 | **电压/电流相量（直接含相角）** |
| 刷新率 | 2~4 秒 | 30~60 帧/秒 |
| 对可观测性的贡献 | 间接 | **一个 PMU 可覆盖自身及所有邻居** |
| 成本 | 低 | 高（约 10~30 倍） |

**最少 PMU 数问题**（NP-hard）：求最小的 PMU 集合，使全网可观测。

### 五、可观测性 × 安全性：一个被低估的交叉点

```
传统视角：可观测性 = 系统配置问题
安全视角：可观测性 = 攻击面描述
```

| 攻击者利用方式 | 说明 |
|---|---|
| **制造不可观测** | 先破坏/屏蔽关键量测，再注入 FDIA |
| **在盲区攻击** | 在不可观测区域动手，BDD 天然看不见 |
| **攻击关键量测** | 用最小代价让整个估计失效 |

### 🔗 与网安研究关联

- **可观测性分析就是"攻击者视角的漏洞扫描"** —— 关键量测集 = 攻击优先级列表
- 不可观测攻击（unobservable attack）的理论基础就在这里
- **对实验室方向的意义**：可观测性 + GNN 可以做成一个选题 ——
  「**基于图学习的量测脆弱性自动评估**」：用 GNN 学出"哪些量测最关键"，比传统 $O(m)$ 次秩计算快得多

### 🔍 延伸思考

1. 攻击者先制造不可观测、再注入 FDIA，检测难度会如何变化？
2. 加装 PMU 能提高安全性，但 GPS 欺骗又成了新攻击面 —— 这是"安全的跷跷板"吗？
3. 如果只用 PMU 量测（部分可观测），GNN 还能工作吗？

### 参考

- Monticelli & Wu, *Network Observability: Theory*, IEEE Trans. PAS, 1985
- Baldwin et al., *Power System Observability with Minimal Phasor Measurement Placement*, IEEE Trans. PS, 1993

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统 可观测性 分析](https://search.bilibili.com/all?keyword=电力系统+可观测性+分析) | 可观测性判定方法 |
| **B站** | [PMU 配置 电力系统](https://search.bilibili.com/all?keyword=PMU+配置+电力系统) | PMU 最优配置问题 |
| **抖音** | [电网可观测性](https://www.douyin.com/search/电网可观测性) | 概念快速理解 |

---

## Day 63 · 09:00 —— 不良数据检测与辨识（BDD）：卡方检验与最大标准化残差

> **一句话**：**BDD 用"残差有多大"来判断数据是否被污染**——它是电网调度的"安检门"，但只认随机故障，不认恶意攻击。

### 一、BDD 的两个层次

| 层次 | 英文 | 回答的问题 |
|---|---|---|
| **检测** | Detection | 数据里**有没有**坏数据？ |
| **辨识** | Identification | **哪一个**量测是坏数据？ |

工程上两者合称 BDD（Bad Data Detection）。

### 二、第一道关：卡方检验（检测）

估计完成后，构造**目标函数值**：

$$J(\hat{x}) = r^T W r = \sum_{i=1}^{m} \frac{r_i^2}{\sigma_i^2}$$

统计学告诉我们：**无坏数据时，$J$ 服从自由度为 $m-n$ 的卡方分布**。

$$\text{若 } J(\hat{x}) > \chi^2_{1-\alpha}(m-n) \;\Rightarrow\; \text{判定存在坏数据}$$

| 符号 | 含义 |
|---|---|
| $m - n$ | 自由度（冗余量测数） |
| $\alpha$ | 显著性水平（常用 0.05 或 0.01） |
| $\chi^2_{1-\alpha}$ | 卡方分布的分位点（查表可得） |

### 三、第二道关：最大标准化残差（辨识）

找到坏数据靠**标准化残差**：

$$r_i^N = \frac{|r_i|}{\sqrt{\Omega_{ii}}}, \qquad \Omega = W^{-1} - H(H^TWH)^{-1}H^T$$

$\Omega$ 是残差的协方差矩阵，用它把不同精度的量测"拉平到同一尺度"。

**判定规则**：$r_i^N$ 最大的那个量测，就是嫌疑对象。

### 四、BDD 的完整流程

```
量测 z
  │
  ├─→ WLS 状态估计 ──→ x̂
  │
  ├─→ 计算残差 r = z - Hx̂
  │
  ├─→ 卡方检验 J = rᵀWr
  │      │
  │      ├─ 未超限 → 数据合格，输出 x̂ ✅
  │      │
  │      └─ 超限 → 进入辨识
  │              │
  │              ├─→ 计算标准化残差 r_i^N
  │              ├─→ 剔除最大者
  │              ├─→ 重新估计
  │              └─→ 回到卡方检验（循环，直到通过）
  │
  └─→ 输出最终状态估计
```

### 五、BDD 的两个著名缺陷

| 现象 | 英文 | 说明 |
|---|---|---|
| **掩蔽** | Masking | **多个**坏数据互相掩盖，谁都检不出来 |
| **淹没** | Swamping | 坏数据把**正常**量测指认为坏数据 |

这两个缺陷说明：**BDD 对"相关性强、有组织的"误差毫无办法** —— 而这正是攻击的特征。

### 🔗 与网安研究关联

**BDD 是 FDIA 研究中的"假想敌"**，理解它才知道要绕过什么：

| 要点 | 说明 |
|---|---|
| BDD 的假设 | "坏数据是**稀疏的大误差**"（针对随机故障） |
| FDIA 的性质 | "**结构化、相关、可小可大**"的偏移 |
| 冲突点 | 假设被违反 → BDD 理论上失效 |
| 研究意义 | **不是"BDD 不够好"，而是"BDD 被用错了场景"** |

> 💡 很多初学者会问"怎么改进 BDD 来检测 FDIA"。正确的回答是：**在理想 FDIA 面前，任何基于残差的改进都不可能成功**（后面 Day 63 下午会证明）。研究方向应该转向"利用攻击者的不完美"。

### 🔍 延伸思考

1. 掩蔽效应的数学条件是什么？攻击者能否**主动构造**掩蔽？
2. 如果 BDD 剔除量测后重新估计，攻击者能否预判这个"剔除-重估"过程并加以利用？

### 参考

- Abur & Expósito, *Power System State Estimation*, Ch. 5（假设检验与坏数据辨识）
- Merrill & Schweppe, *Bad Data Suppression in Power System Static State Estimation*, IEEE Trans. PAS, 1971

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统 不良数据检测 辨识](https://search.bilibili.com/all?keyword=电力系统+不良数据检测+辨识) | BDD 完整流程讲解 |
| **B站** | [状态估计 卡方检验 残差](https://search.bilibili.com/all?keyword=状态估计+卡方检验+残差) | 卡方检验在状态估计中的应用 |
| **抖音** | [不良数据检测 BDD](https://www.douyin.com/search/不良数据检测+BDD) | 概念快速理解 |

---

## Day 63 · 14:00 —— BDD 的理论盲区：为什么它一定会失效

> **一句话**：**BDD 唯一的信息来源是残差**，而理想 FDIA 恰好让**残差向量完全不变**——这不是 BDD 不够好，而是它在数学上不可能成功。

### 一、先明确：BDD 的信息来源只有残差

$$r = Mz, \qquad M = I - H(H^TWH)^{-1}H^TW$$

**BDD 看到的全部世界，就是这个 $r$**。它不知道 $z$ 本身长什么样，只知道"$z$ 投影到残差空间后是什么样"。

### 二、攻击者的反击：取 $a = Hc$

攻击者篡改后：$z_a = z + a$，其中 $a = Hc$（$c$ 是攻击者想让状态偏移的量）。

**状态估计会怎样？**
$$\hat{x}_a = (H^TWH)^{-1}H^TW(z + Hc) = \hat{x} + \underbrace{(H^TWH)^{-1}H^TWH}_{\text{恰好}=I}c = \hat{x} + c$$

状态被**精确地推到了 $\hat{x} + c$**。

**残差会怎样？**
$$r_a = z_a - H\hat{x}_a = (z + Hc) - H(\hat{x} + c) = z - H\hat{x} = r$$

$$\boxed{r_a = r}$$

### 三、关键澄清：是"完全不变"，不是"范数不变"

⚠️ **这里有一个流传很广的错误说法，必须纠正**：

| 说法 | 是否正确 |
|---|---|
| ❌ "残差的**范数**不变，但残差的**向量**变了" | **错误** |
| ✅ "**残差向量本身就完全不变**（方向和长度都不变）" | **正确** |

**证明**（一行）：
$$Ma = M(Hc) = \big(I - H(H^TWH)^{-1}H^TW\big)Hc = Hc - H\underbrace{(H^TWH)^{-1}H^TWH}_{I}c = Hc - Hc = 0$$

所以 $r_a = Mz_a = M(z + Hc) = Mz + \underbrace{MHc}_{0} = r$。

> **这个区别极其重要**。如果只是"范数不变"，那 ML 还有机会从"残差方向的变化"里学到东西；
> 但如果是"向量完全不变"，那么**任何以残差为输入的检测器（无论传统还是 AI）都拿到了完全相同的数据** ——
> 信息论上，它们**不可能**区分攻击与正常。

### 四、几何图像：为什么 $a$ 能"隐身"

把 $m$ 维量测空间想象成一个平面：

```
      量测空间 R^m
   ┌─────────────────────────────┐
   │                             │
   │   col(H)  ← n 维子空间      │
   │   （H 的列空间）            │
   │      ↗                      │
   │    a = Hc 落在这里           │
   │                             │
   │   ┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈┈    │
   │                             │
   │   M 的作用：把 col(H) 整体   │
   │   投影到 0                   │
   │                             │
   │   残差空间（m-n 维）         │
   │   ← BDD 只能看到这里         │
   └─────────────────────────────┘
```

**$M$ 是一个"专门消灭 $\mathrm{col}(H)$ 的投影算子"**。只要 $a$ 落在 $\mathrm{col}(H)$ 里，它就消失在 $M$ 的作用下。

### 五、结论：BDD 的能力边界

| 攻击类型 | BDD 效果 | 原因 |
|---|---|---|
| 随机量测故障 | ✅ 有效 | 坏数据通常**不在** $\mathrm{col}(H)$ 里 |
| 单点恶意篡改 | ⚠️ 部分有效 | 单点攻击向量一般不在 $\mathrm{col}(H)$ 里 |
| **理想 FDIA（$a = Hc$）** | ❌ **必然失效** | $Ma = 0$，残差完全不变 |

**这是数学必然，不是工程缺陷。** 无论把 BDD 换成 SVM、随机森林还是 GNN，只要输入是残差，结论都一样。

### 🔗 与网安研究关联

**这是整个 FDIA 方向的"题眼"，也是你写论文时必须讲清楚的立论基础**：

```
❌ 错误的研究路线：
   "我提出一个更强的检测器，能检测 a = Hc"
   → 审稿人会直接拒：这在信息论上不可能

✅ 正确的研究路线：
   "攻击者不可能完美（不知道精确 H、不知道真实负荷、只能改部分量测），
    我利用攻击者的**不完美**设计检测器"
   → 这是有意义的、可发表的工作
```

> 💡 **记住这句话**：**我们不试图检测理想 FDIA（理论上不可能），我们利用攻击者的不完美。**
> 你的实验代码 `code/fdia_minimal.py` 用三个情形（理想 / 负荷未知 / 拓扑有误差）实测验证了这一点。

### 🔍 延伸思考

1. 如果攻击者**不知道** $H$（用的是 $\hat{H} \ne H$），$a = \hat{H}c$ 还会落在 $\mathrm{col}(H)$ 里吗？残差会怎样？
2. 有没有可能设计一个检测器，"不只看残差"？（提示：想想量测的**时间相关性**和**物理约束**）
3. 如果量测数 $m$ 恰好等于状态数 $n$，会发生什么？（提示：$M$ 的秩是 $m-n=0$）

### 参考

- Liu, Ning & Reiter, *False Data Injection Attacks against State Estimation in Electric Power Grids*, ACM CCS 2009 ⭐（该结论的原始文献）
- Sandberg, Teixeira & Johansson, *On Security Indices for State Estimators in Power Networks*, PSCC 2010

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [虚假数据注入攻击 状态估计 讲解](https://search.bilibili.com/all?keyword=虚假数据注入攻击+状态估计+讲解) | FDIA 原理与 BDD 绕过 |
| **B站** | [FDIA 电力系统 安全](https://search.bilibili.com/all?keyword=FDIA+电力系统+安全) | FDIA 研究综述类讲解 |
| **抖音** | [虚假数据注入攻击](https://www.douyin.com/search/虚假数据注入攻击) | 概念快速理解 |

---

## Day 64 · 09:00 —— 电力系统稳定性的三个层次：功角 / 电压 / 频率

> **一句话**：**稳定性就是电网"被扰动后能不能回到平衡"**——按物理机理分成功角、电压、频率三大类，它们的时间尺度完全不同。

### 一、稳定性的统一定义

> 电力系统在**正常运行**时能承受**扰动**，并在扰动后回到（或接近）**可接受的运行状态**的能力。

关键词：**扰动**、**恢复**、**可接受**。三者缺一不可。

### 二、三大类稳定性（按物理机理划分）

| 类型 | 核心状态量 | 时间尺度 | 主导机理 | 典型诱因 |
|---|---|---|---|---|
| **功角稳定** | 发电机转子角 $\delta$ | 0.1 s ~ 10 s | **有功**不平衡 | 短路、切机、切负荷 |
| **电压稳定** | 母线电压 $V$ | 秒 ~ 分钟 | **无功**不平衡 | 无功不足、重载 |
| **频率稳定** | 系统频率 $f$ | 秒 ~ 分钟 | **全网有功**不平衡 | 大机组跳闸、孤岛 |

> 💡 **记忆口诀**：**功角看有功、电压看无功、频率看全网**。

### 三、功角稳定的两级细分

| 类型 | 扰动大小 | 分析方法 | 数学工具 |
|---|---|---|---|
| **小干扰功角稳定**（静态稳定） | 微小 | **线性化 + 特征值** | 状态空间、模态分析 |
| **大干扰功角稳定**（暂态稳定） | 大（如短路） | **时域仿真 / 能量函数** | 非线性微分方程 |

### 四、经典判据：等面积定则

把发电机的电磁功率画成 $P_e$–$\delta$ 曲线：

```
P
│        ╱‾‾‾╲
│      ╱       ╲          ← P_e = (E·V/X)·sin δ
│    ╱    减速 ╲              
│  ╱ 面积  ┈┈┈  ╲
│ ╱           ╲
├────────────────────────  P_m（机械功率，水平线）
│ 加速面积      
│ ╱   ┈┈┈        ╲
│╱               ╲
└─────────────────────────→ δ
     δ₀      δ_c      δ_max
```

- **加速面积** = 故障期间转子积累的动能
- **减速面积** = 故障切除后能释放的动能
- **判据**：减速面积 ≥ 加速面积 → 暂态稳定

**这直接给出工程结论**：故障切除越快（继电保护越快），减速面积越大，系统越稳定。

### 五、电压稳定：鼻形曲线

$P$–$V$ 曲线（俗称"鼻形曲线"）：

```
V
│ ╲
│  ╲
│   ╲
│    ╲  ← 上半支（稳定）
│     ╲
│      ● ← 鼻尖：最大传输功率点（电压稳定极限）
│     ╱
│    ╱
│   ╱  ← 下半支（不稳定）
│  ╱
└────────────→ P
```

**越靠近鼻尖，电压对功率变化越敏感** —— 攻击者只需很小的功率扰动，就能让系统"滑过鼻尖"崩溃。

### 六、频率稳定：惯量与 RoCoF

$$\frac{df}{dt} = \frac{\Delta P}{2H}$$

| 符号 | 含义 |
|---|---|
| $\Delta P$ | 功率缺额 |
| $H$ | 系统惯量常数（秒） |

**$H$ 越大，频率变化越慢，留给调频的时间越多。**
新能源（逆变器）不提供惯量 → $H$ 下降 → **RoCoF 变大 → 频率稳定恶化**。

### 🔗 与网安研究关联

| 安全视角 | 说明 |
|---|---|
| **攻击的终极目标** | 不是"改数据"，而是**破坏稳定性** |
| **隐蔽攻击的设计原则** | 让系统**缓慢滑向**不稳定边界，而非瞬间崩溃 |
| **时间尺度决定隐蔽性** | 功角失稳（秒级）难藏；电压/频率失稳（分钟级）易藏 |
| **检测的机会窗口** | 慢过程的每一步都留下微弱痕迹 → 时序方法有用 |

> 💡 **一个高价值的研究直觉**：
> "让系统**恰好逼近**稳定边界但不越界"的攻击，比"直接搞崩"更隐蔽、也更具战略价值 ——
> 因为它能让系统在**没有任何报警**的情况下处于极度脆弱状态。

### 🔍 延伸思考

1. 为什么"隐蔽攻击"必须**慢**？快速攻击为什么容易暴露？（从 BDD 与物理约束两个角度想）
2. 新能源导致的惯量下降，对攻击者是**机会**还是**障碍**？

### 参考

- Kundur, *Power System Stability and Control*, McGraw-Hill（稳定性领域的圣经）
- IEEE/CIGRE Joint Task Force, *Definition and Classification of Power System Stability*, IEEE Trans. PS, 2004

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统稳定性 功角 电压 频率](https://search.bilibili.com/all?keyword=电力系统稳定性+功角+电压+频率) | 三类稳定性的系统讲解 |
| **B站** | [暂态稳定 等面积定则](https://search.bilibili.com/all?keyword=暂态稳定+等面积定则) | 等面积定则推导 |
| **抖音** | [电力系统稳定性](https://www.douyin.com/search/电力系统稳定性) | 概念快速理解 |

---

## Day 64 · 14:00 —— 小干扰稳定与特征值分析：从"会不会失稳"到"多快失稳"

> **一句话**：**小干扰稳定把非线性电网在平衡点线性化，再用特征值判断"微小扰动会被放大还是衰减"**。

### 一、线性化：把非线性问题变成线性代数

电力系统的动态方程：
$$\dot{x} = f(x, u)$$

在平衡点 $x_0$ 处做泰勒展开，忽略高阶项：
$$\frac{d\,\Delta x}{dt} = A\,\Delta x, \qquad A = \left.\frac{\partial f}{\partial x}\right|_{x_0}$$

**$A$ 称为系统矩阵（状态矩阵）**，维度通常是几十到几千。

### 二、特征值与稳定性判据

求 $A$ 的特征值 $\lambda_i = \sigma_i \pm j\omega_i$：

| 条件 | 结论 |
|---|---|
| 所有 $\mathrm{Re}(\lambda_i) < 0$ | ✅ **渐近稳定** |
| 存在 $\mathrm{Re}(\lambda_i) > 0$ | ❌ **不稳定** |
| 存在 $\mathrm{Re}(\lambda_i) = 0$ | ⚠️ **临界**（工程上不可接受） |

### 三、复特征值 = 振荡模式

一对共轭复根 $\lambda = \sigma \pm j\omega$ 对应一个**振荡模式**：

| 参数 | 表达式 | 物理含义 |
|---|---|---|
| **阻尼比** | $\zeta = \dfrac{-\sigma}{\sqrt{\sigma^2+\omega^2}}$ | 振荡衰减快慢（越大越好） |
| **振荡频率** | $f = \dfrac{\omega}{2\pi}$ | 振荡快慢 |
| **实部** $\sigma$ | — | 阻尼强弱（负得越多越稳） |

**工程经验值**：$\zeta < 3\%$ 时，系统极易发生持续振荡。

### 四、低频振荡：电网的"慢性病"

| 类型 | 频率范围 | 特征 |
|---|---|---|
| **本地模式** | 0.7 ~ 2.0 Hz | 单台机组对系统振荡 |
| **区间模式** | 0.1 ~ 0.7 Hz | **区域电网之间**互相摇摆 |
| **控制模式** | > 2 Hz | 励磁/调速器引起 |

**区间模式最危险** —— 因为它涉及大容量功率交换，一旦失稳就是大停电。

### 五、参与因子：找出"谁在振荡"

特征向量 $v_i$ 告诉你**哪些机组/状态量参与了这个模式**：

$$\text{参与因子} \; p_{ki} = |v_{ki}| \cdot |w_{ik}|$$

（$v$ 是右特征向量，$w$ 是左特征向量）

> 这是**定位振荡源**的标准工具 —— 和 GNN 注意力做"攻击定位"是同一个思路。

### 六、从安全视角重读特征值分析

传统用法：**评估系统当前的稳定裕度**。
安全用法：**预测攻击后的稳定裕度变化**。

```
攻击者篡改量测/控制信号
        ↓
系统实际运行点偏离调度员以为的点
        ↓
A 矩阵的特征值悄悄变化
        ↓
某个模式阻尼比 ζ 从 8% 降到 2%
        ↓
调度员**看不到任何异常**（残差没变）
        ↓
一次小扰动 → 持续振荡 → 失稳
```

### 🔗 与网安研究关联

| 要点 | 说明 |
|---|---|
| **特征值 = 攻击后果的定量指标** | 不只问"能不能攻破"，还问"攻破后系统离失稳多远" |
| **"阻尼比攻击"是前沿方向** | 让 $\zeta$ 下降但残差不变 —— 极其隐蔽 |
| **检测难点** | 需要 PMU 的高频数据（SCADA 2 秒采样根本看不出 0.5 Hz 振荡） |
| **与实验室方向对接** | 「工业AI + 时序异常检测」可以直接做"振荡模式监测" |

> 💡 **选题灵感**：
> 「**面向阻尼比劣化的隐蔽 FDIA 检测：基于 PMU 时序与图注意力的联合建模**」——
> 攻击模型有新意（目标是稳定性而非功率），检测方法有难度（需要时序+拓扑），评价指标可量化（阻尼比偏差）。

### 🔍 延伸思考

1. 如何设计一个攻击，让某个关键模式的阻尼比下降，但**残差完全不变**？（提示：$a = Hc$ 只约束了稳态，不约束动态）
2. 检测"阻尼比下降"最少需要什么量测条件？为什么 SCADA 不够？

### 参考

- Kundur, *Power System Stability and Control*, Ch. 12（小干扰稳定）
- Rogers, *Power System Oscillations*, Springer, 2000

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统 小干扰稳定 特征值](https://search.bilibili.com/all?keyword=电力系统+小干扰稳定+特征值) | 特征值分析法讲解 |
| **B站** | [低频振荡 电力系统 阻尼](https://search.bilibili.com/all?keyword=低频振荡+电力系统+阻尼) | 低频振荡与阻尼比 |
| **抖音** | [小干扰稳定 特征值](https://www.douyin.com/search/小干扰稳定+特征值) | 概念快速理解 |

---

## Day 65 · 09:00 —— 暂态稳定与时域仿真：为什么"算一遍要几小时"

> **一句话**：**暂态稳定研究"大扰动后几秒内系统会不会失步"**，必须用数值积分逐步推进 —— 这就是它慢的根本原因。

### 一、问题设定

| 要素 | 内容 |
|---|---|
| **扰动类型** | 三相短路、切机、切负荷、线路跳闸 |
| **观察时间窗** | 故障后 0 ~ 10 秒 |
| **关心的问题** | 发电机转子角 $\delta$ 会不会**持续增大**（失步） |
| **结论形式** | 稳定 / 不稳定（二值） |

### 二、核心方程：发电机摇摆方程

$$M\frac{d^2\delta}{dt^2} = P_m - P_e(\delta) - D\frac{d\delta}{dt}$$

| 符号 | 含义 | 说明 |
|---|---|---|
| $M$ | 惯量常数 | 转子"重不重" |
| $P_m$ | 机械功率 | 汽轮机/水轮机输入 |
| $P_e(\delta)$ | 电磁功率 | **与所有机组的 $\delta$ 耦合** |
| $D$ | 阻尼系数 | 抑制振荡 |

### 三、为什么必须数值积分

关键在 $P_e$ 的依赖关系：

```
单台机组的 P_e  ──依赖──→  网络潮流方程  ──依赖──→  所有机组的 δ
        ↑                                              │
        └──────────────────────────────────────────────┘
                        循环耦合！
```

**$N$ 台机组 = $N$ 个耦合的二阶非线性微分方程 + 代数网络方程** → 无解析解 → 只能数值积分。

### 四、时域仿真的计算量（为什么这么慢）

| 环节 | 规模 |
|---|---|
| 仿真时长 | 10 秒 |
| 积分步长 | 1 ~ 10 ms（必须够小，否则数值不稳定） |
| 总步数 | **1,000 ~ 10,000 步** |
| 每步计算 | 解一次网络方程（$O(n^{1.5})$ 稀疏求解） |
| 单个算例耗时 | **几分钟 ~ 几小时** |
| 安全评估需求 | 几千个预想事故 → 数天 |

> ⚠️ 这就是为什么**离线安全分析**（提前算好）和**在线安全评估**（实时算）是两个完全不同的难题。

### 五、临界切除时间（CCT）

$$\text{CCT} = \text{能保持暂态稳定的最长故障持续时间}$$

| CCT | 含义 |
|---|---|
| CCT 大（> 200 ms） | 系统强壮，保护动作慢一点也没事 |
| CCT 小（< 100 ms） | 系统脆弱，必须**极快**切除故障 |

**CCT 是继电保护整定的依据** —— 保护必须比 CCT 更快。

### 六、加速手段（含你的研究机会）

| 方法 | 原理 | 代价 |
|---|---|---|
| 并行计算 | 多核/GPU 分摊 | 硬件成本 |
| 动态等效 | 只保留关键机组 | 精度损失 |
| **机器学习代理模型** ⭐ | 用数据学"扰动→结果"的映射 | **需要大量仿真数据** |

**ML 代理模型**：训练一个网络，输入运行点，直接输出"稳定/不稳定"或 CCT，**把几小时压缩到毫秒**。

### 🔗 与网安研究关联

| 视角 | 说明 |
|---|---|
| **防御侧的时间压力** | 仿真慢 → 攻击后评估慢 → **防御窗口极小** |
| **DoS 的新形态** | 攻击者可以"让仿真不收敛"或"拖慢计算"制造决策瘫痪 |
| **ML 代理的脆弱性** | 代理模型本身可能被**对抗样本**欺骗 → 误判稳定性 |
| **对接实验室方向** | 「工业AI + 暂态稳定评估」是成熟的结合点 |

> 💡 **一个高价值选题**：
> 「**对抗鲁棒的暂态稳定评估**：当攻击者篡改运行点数据，ML 代理模型会不会给出错误的'稳定'判断？」
> —— 这个问题把「入侵检测」和「AI 安全」两个实验室方向缝在了一起。

### 🔍 延伸思考

1. 如果攻击者篡改量测，让调度员**误判 CCT 变长**（实际变短），会有什么后果？
2. ML 代理模型被对抗攻击时，攻击者需要什么能力？（能不能在物理上实现？）

### 参考

- Kundur, *Power System Stability and Control*, Ch. 13（暂态稳定）
- 相关综述：*Machine Learning for Transient Stability Assessment: A Survey*

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [暂态稳定 时域仿真 电力系统](https://search.bilibili.com/all?keyword=暂态稳定+时域仿真+电力系统) | 暂态稳定计算方法 |
| **B站** | [电力系统 摇摆方程 临界切除时间](https://search.bilibili.com/all?keyword=电力系统+摇摆方程+临界切除时间) | 摇摆方程与 CCT |
| **抖音** | [暂态稳定 通俗讲解](https://www.douyin.com/search/暂态稳定+通俗讲解) | 概念快速理解 |

---

## Day 65 · 14:00 —— 电压稳定与无功支撑：电网的"血压"问题

> **一句话**：**电压稳定的本质是"无功功率能不能送得过去"**——它和功角稳定是两套完全独立的物理机理。

### 一、无功功率的特殊性（必须先理解这点）

| 对比项 | 有功 $P$ | 无功 $Q$ |
|---|---|---|
| 能否远距离传输 | ✅ 可以（损耗相对小） | ❌ **不行**（线路电抗大量消耗无功） |
| 平衡方式 | 全网统一平衡 | **就地/分区平衡** |
| 主要来源 | 发电机 | 发电机 + 补偿装置 |
| 与电压关系 | 间接 | **直接** |

> 💡 **核心认知**：**无功不能"快递"，只能"本地生产本地消费"**。
> 这就是为什么无功补偿必须**分层分区**配置。

### 二、P–V 曲线：电压崩溃的几何图像

```
V (p.u.)
│
1.05 ●────●
│         ╲
│          ╲   ← 上半支：稳定运行区
│           ╲
│            ╲
│             ● ← 鼻尖：最大传输功率（电压稳定极限）
│            ╱
│           ╱
│          ╱    ← 下半支：不稳定（实际不可能运行）
│         ╱
└─────────────────────────────→ P (负荷)
              P_max
```

**物理直觉**：负荷增加 → 电压下降 → 需要更大电流 → 线路压降更大 → 电压再降 → **正反馈**。

### 三、Q–V 曲线：更严格的判据

画出母线电压 $V$ 与注入无功 $Q$ 的关系，用**斜率**判断：

| 斜率 | 结论 |
|---|---|
| $\dfrac{dV}{dQ} < 0$ | ✅ 稳定 |
| $\dfrac{dV}{dQ} > 0$ | ❌ 不稳定 |
| $\dfrac{dV}{dQ} = 0$ | ⚠️ 临界（鼻尖） |

> **为什么用 $dV/dQ$ 而不是 $dV/dP$？** 因为无功对电压的作用更直接、更"干净"，判据更可靠。

### 四、电压崩溃的连锁过程（最危险的部分）

```
① 无功不足，电压下降
        ↓
② 变压器有载调压分接头（OLTC）自动动作，试图抬高二次侧电压
        ↓
③ 分接头动作使高压侧从系统吸取更多无功
        ↓
④ 系统无功更不足，电压进一步下降
        ↓
⑤ 线路/变压器过流保护动作跳闸
        ↓
⑥ 潮流转移，相邻设备过载跳闸
        ↓
⑦ 连锁崩溃 → 大停电
```

> ⚠️ **注意 ② 步的"好心办坏事"**：OLTC 的设计初衷是稳压，但在系统无功不足时它会**加速崩溃**。这是电压崩溃研究中最经典的反直觉结论。

### 五、无功支撑手段对比

| 设备 | 原理 | 响应速度 | 成本 | 适用场景 |
|---|---|---|---|---|
| **并联电容器组** | 分级投切 | 秒级（慢） | 低 | 稳态补偿 |
| **SVC** | 晶闸管控制电抗/电容 | 毫秒级 | 中 | 动态补偿 |
| **STATCOM** | 电压源换流器 | 毫秒级 | 高 | 快速动态补偿 |
| **同步调相机** | 同步电机 | 毫秒级 | 很高 | 大容量、强支撑 |
| **发电机 AVR** | 励磁调节 | 毫秒级 | 内置 | 天然无功源 |

### 六、新能源带来的新问题

```
传统同步机组：天然提供无功 + 惯量
        ↓ 新能源替代
逆变器机组：默认单位功率因数运行 → **不提供无功**
        ↓
无功支撑能力下降 → 电压稳定裕度下降
        ↓
必须额外配置 STATCOM / 调相机
```

### 🔗 与网安研究关联

| 攻击思路 | 说明 | 隐蔽性 |
|---|---|---|
| **篡改电压/无功量测** | 让调度员误判无功裕度充足 | 高（过程慢） |
| **攻击补偿装置控制器** | 直接切除电容器组 / 翻转 STATCOM 模式 | 中 |
| **协同攻击多区域无功** | 让多个分区同时失去无功支撑 | 高 |
| **利用 OLTC 逻辑** | 通过假数据诱使 OLTC 反向动作 | **极高** |

> 💡 **为什么电压稳定是隐蔽攻击的理想场景？**
> 因为它是**分钟级慢过程**。BDD 在每次采样都通过，调度员看到的是"正常波动"，
> 直到电压无可挽回地滑过鼻尖 —— 而此时**已经来不及了**。

### 🔍 延伸思考

1. 电压稳定过程是分钟级的，攻击者有多少"安全操作窗口"？检测器有多少次机会？
2. 如果攻击者同时攻击多个区域的无功补偿，防御方能否及时察觉？（考虑量测覆盖）

### 参考

- Kundur, *Power System Stability and Control*, Ch. 14（电压稳定）
- Taylor, *Power System Voltage Stability*, McGraw-Hill, 1994
- Van Cutsem & Vournas, *Voltage Stability of Electric Power Systems*, Springer

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电压稳定 无功功率 电力系统](https://search.bilibili.com/all?keyword=电压稳定+无功功率+电力系统) | 电压稳定原理讲解 |
| **B站** | [无功补偿 STATCOM SVC 讲解](https://search.bilibili.com/all?keyword=无功补偿+STATCOM+SVC+讲解) | 无功补偿装置原理 |
| **抖音** | [电压稳定 无功](https://www.douyin.com/search/电压稳定+无功) | 概念快速理解 |

---

## Day 66 · 09:00 —— 经济调度与最优潮流（OPF）：电网的"最优化大脑"

> **一句话**：**OPF 是在满足全部物理约束的前提下寻找最经济的发电方案**——它决定了"哪个电厂发多少电"，也决定了电价。

### 一、从经济调度（ED）到最优潮流（OPF）

| 方法 | 考虑网络约束？ | 求解难度 | 用途 |
|---|---|---|---|
| **经济调度 ED** | ❌ 只考虑功率平衡 | 简单（凸优化） | 教学、粗略计划 |
| **最优潮流 OPF** | ✅ 完整网络约束 | 难（非凸） | **实际调度** |

**ED 的致命简化**：它假设"电可以无视网络约束自由流动"。
现实中线路会过载 —— 所以必须用 OPF。

### 二、OPF 的数学形式

$$\min_{P_g,\,V,\,\theta} \; \sum_{i \in \mathcal{G}} C_i(P_{g,i}) \qquad \text{（总发电成本）}$$

**约束条件**：

| 类别 | 约束 | 说明 |
|---|---|---|
| 等式 | $\sum P_g = \sum P_d + P_{loss}$ | 功率平衡 |
| 等式 | $g(x, u) = 0$ | 潮流方程 |
| 不等式 | $|P_{ij}| \le P_{ij}^{\max}$ | **线路热稳定极限** |
| 不等式 | $P_i^{\min} \le P_i \le P_i^{\max}$ | 机组出力上下限 |
| 不等式 | $V^{\min} \le V \le V^{\max}$ | 电压安全范围 |

### 三、拉格朗日乘子 = 电价（最重要的经济学联系）

对等式约束引入乘子 $\lambda$，对线路约束引入乘子 $\mu$：

$$\mathcal{L} = \sum C_i(P_i) + \lambda\Big(\sum P_d + P_{loss} - \sum P_g\Big) + \sum_k \mu_k\big(|P_k| - P_k^{\max}\big)$$

**乘子的物理意义**：

| 乘子 | 名称 | 含义 |
|---|---|---|
| $\lambda$ | **系统边际电价** | 多供 1 MW 负荷的边际成本 |
| $\mu_k$ | **阻塞价格** | 线路 $k$ 阻塞带来的额外成本 |

由此得到**节点边际电价（LMP）**：

$$\text{LMP}_i = \lambda + \sum_k \mu_k \frac{\partial P_k}{\partial P_i}$$

> 💡 **关键认知**：**OPF 的输出不只是发电计划，还有电价**。这给了攻击者一个**经济动机**。

### 四、求解方法演进

| 方法 | 特点 | 时代 |
|---|---|---|
| 内点法 | 主流，收敛快 | 1990s~ |
| 序列二次规划（SQP） | 精度高 | 1990s~ |
| 智能优化（GA/PSO） | 全局搜索，慢 | 2000s |
| **深度学习 OPF** | 毫秒级推断 ⭐ | 2020s~ |

### 五、DC-OPF 与 AC-OPF 对比

| 维度 | DC-OPF | AC-OPF |
|---|---|---|
| 约束形式 | **线性** | 非线性 |
| 求解 | 线性规划（秒级） | 非线性规划（分钟级） |
| 精度 | 相角准，无功不可用 | 精确 |
| 市场出清 | ✅ **实际使用** | 理论研究 |
| FDIA 研究 | ✅ **最常用** | 少数 |

> 注意：**实际电力市场出清普遍用 DC-OPF**（快且稳定），所以 LRA 研究几乎都基于 DC-OPF。

### 🔗 与网安研究关联

| 攻击类型 | 如何利用 OPF |
|---|---|
| **负荷重分配攻击（LRA）** | 篡改负荷数据 → 改变 OPF 决策 → 让便宜机组少发、贵机组多发 |
| **阻塞操纵** | 伪造线路潮流 → 让调度员误以为线路阻塞 → 改变 LMP |
| **市场操纵** | 直接影响 LMP → 经济获利 |
| **安全裕度欺骗** | 伪造潮流数据 → 掩盖真实过载 |

> 💡 **LRA 的完整攻击链**：
> ```
> 篡改负荷量测 z_d（保持总量不变，只重分配）
>         ↓
> 状态估计 x̂ 看起来完全正常（残差不变！）
>         ↓
> OPF 用错误的负荷分布做优化
>         ↓
> 得到错误的机组出力方案
>         ↓
> 实际潮流偏离预期 → 线路过载 / 成本上升
> ```

### 🔍 延伸思考

1. 如果攻击者知道 OPF 的完整模型（含成本函数），能否**精确操纵 LMP** 到任意值？
2. 深度学习 OPF 被对抗攻击后，会不会给出"看似合理但物理不可行"的调度方案？

### 参考

- Carpentier, *Contribution à l'étude du dispatching économique*, Bulletin de la Société Française des Électriciens, 1962（OPF 开山之作）
- Wood & Wollenberg, *Power Generation, Operation, and Control*, Ch. 7（OPF 章节）

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [最优潮流 OPF 电力系统 讲解](https://search.bilibili.com/all?keyword=最优潮流+OPF+电力系统+讲解) | OPF 数学建模与求解 |
| **B站** | [经济调度 电力系统 边际电价](https://search.bilibili.com/all?keyword=经济调度+电力系统+边际电价) | 经济调度与电价机制 |
| **抖音** | [最优潮流 OPF](https://www.douyin.com/search/最优潮流+OPF) | 概念快速理解 |

---

## Day 66 · 14:00 —— 安全约束最优潮流（SCOPF）与机组组合：把安全写进优化

> **一句话**：**SCOPF 要求"任何单一设备故障后系统依然安全"**，机组组合则决定"哪些机组开机"——它们把**安全性**从"事后检查"变成了"事前约束"。

### 一、N-1 安全准则回顾

> 系统在**任一单一元件**（线路、变压器、发电机）退出运行后，仍能保持稳定运行且不发生过载。

这是电力系统安全性的**最低标准**，也是所有调度的硬约束。

### 二、SCOPF 的建模：约束数量的爆炸

| 优化类型 | 约束集合 | 规模 |
|---|---|---|
| 常规 OPF | 基态约束 | $O(N_{line})$ |
| **SCOPF** | 基态 + **每个预想事故的约束** | $O(N_{line} \times N_{contingency})$ |

```
一个 1000 条线路的系统，若考虑全部 N-1 事故：
    基态约束 1000 条
  + 1000 个事故 × 1000 条约束 = 1,000,000 条
  → 约束规模放大 1000 倍！
```

**这就是 SCOPF 难解的根本原因**。

### 三、机组组合（UC）：决定"谁开机"

| 维度 | 说明 |
|---|---|
| **时间尺度** | 日前（未来 24 小时，逐小时决策） |
| **决策变量** | 每台机组每小时"开/停"（**整数变量**） |
| **目标** | 总成本最小 = 燃料成本 + **启动成本** |
| **核心约束** | 最小启停时间、爬坡率、备用需求、功率平衡 |

**难点**：整数变量 + 非线性 → **混合整数非线性规划（MINLP）**，是 NP-hard 问题。

### 四、工程上的分解求解

```
┌──────────────────────────────────────────┐
│  阶段一：机组组合（UC）                   │
│  变量：开停机状态 u_it ∈ {0,1}            │
│  模型：混合整数线性规划（MILP）           │
│  工具：CPLEX / Gurobi                     │
└──────────────┬───────────────────────────┘
               │ 输出：哪些机组开机
               ↓
┌──────────────────────────────────────────┐
│  阶段二：经济调度 / OPF                   │
│  变量：连续出力 P_it                      │
│  模型：线性/非线性规划                    │
└──────────────┬───────────────────────────┘
               │ 输出：各机组出力计划
               ↓
        SCED（安全约束经济调度）
```

### 五、备用：安全的"缓冲垫"

| 备用类型 | 定义 | 响应时间 |
|---|---|---|
| **旋转备用** | 在线机组的可用裕量 | 秒~分钟 |
| **非旋转备用** | 可快速启动的机组 | 10~30 分钟 |
| **调频备用** | AGC 可调容量 | 秒级 |

$$\text{备用需求} \ge \max(\text{最大单机容量},\; \text{负荷预测误差} \times k)$$

> ⚠️ **攻击者的机会**：如果能让调度员**误判备用充足**，系统就会运行在"无缓冲"状态 —— 一次小扰动就可能导致频率崩溃。

### 六、市场机制与安全的耦合

| 市场类型 | 交易对象 | 与安全的关系 |
|---|---|---|
| **能量市场** | 电能量（MWh） | 决定基态运行点 |
| **辅助服务市场** | 调频、备用、无功 | 决定**安全裕度** |
| **容量市场** | 装机容量可用性 | 决定长期充裕性 |

**耦合带来的攻击动机**：攻击者可以通过操纵数据，**在辅助服务市场上获利**。

### 🔗 与网安研究关联

| 攻击思路 | 后果 | 隐蔽性 |
|---|---|---|
| **伪造备用数据** | 调度员误判安全裕度，实际无备用 | 高 |
| **攻击 UC 输入（负荷预测）** | 开机方案错误 → 成本上升或容量不足 | 高 |
| **篡改 N-1 扫描结果** | 掩盖真实的脆弱环节 | **极高** |
| **辅助服务市场操纵** | 经济获利 | 中 |

> 💡 **一个新颖的选题方向**：
> 「**面向安全约束优化（SCOPF）的隐蔽数据攻击：以降低安全裕度为目标**」
>
> - **攻击模型有新意**：不是"改变状态估计"，而是"让优化结果失去安全裕度"
> - **后果可量化**：安全裕度下降百分比、N-1 通过率变化
> - **检测有挑战**：残差可能完全不变（$a = Hc$），必须从**优化结果的一致性**入手

### 🔍 延伸思考

1. 攻击者篡改负荷预测数据，对 UC 的影响会持续多久？（考虑 24 小时时间尺度）
2. 如何**量化**"备用被虚报"的攻击后果？需要什么指标？

### 参考

- Wood & Wollenberg, *Power Generation, Operation, and Control*, Ch. 5 & 7
- Capitanescu et al., *State-of-the-Art, Challenges, and Outlook on Security-Constrained Optimal Power Flow*, IEEE Trans. PS, 2016

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [安全约束最优潮流 SCOPF 讲解](https://search.bilibili.com/all?keyword=安全约束最优潮流+SCOPF+讲解) | SCOPF 建模与求解 |
| **B站** | [机组组合 电力系统 优化](https://search.bilibili.com/all?keyword=机组组合+电力系统+优化) | UC 建模与 MILP 求解 |
| **抖音** | [机组组合 备用容量](https://www.douyin.com/search/机组组合+备用容量) | 概念快速理解 |

---

## Day 67 · 09:00 —— 第九周复盘：把"分析层"串成一条线

> **一句话**：**把潮流、状态估计、稳定性、优化串成一条"数据流"，你就能一眼看清攻击能打在哪里**。

### 一、四大模块的数据流（本课程最重要的一张图之一）

```
┌──────────────┐
│  物理电网     │  发电机、线路、变压器、负荷
└──────┬───────┘
       │ 物理量（P, Q, V, I, f）
       ↓
┌──────────────┐
│  ① 量测系统   │  CT/PT → RTU/PMU → 通信网        ← 攻击入口 A
└──────┬───────┘
       │ 量测向量 z（m 维）
       ↓
┌──────────────┐
│  ② 状态估计   │  WLS：x̂ = (HᵀWH)⁻¹HᵀWz          ← 攻击入口 B（★核心）
│  + BDD       │  残差 r = Mz，卡方检验
└──────┬───────┘
       │ 状态向量 x̂（n 维）
       ↓
┌──────────────┐
│  ③ 安全分析   │  潮流、N-1 扫描、稳定性评估        ← 攻击入口 C
└──────┬───────┘
       │ 安全评估结果
       ↓
┌──────────────┐
│  ④ 优化决策   │  OPF / SCED / UC → 发电计划        ← 攻击入口 D
└──────┬───────┘
       │ 控制指令
       ↓
┌──────────────┐
│  ⑤ 控制执行   │  AGC、励磁、开关操作               ← 攻击入口 E
└──────┬───────┘
       │
       └──────────→ 回到物理电网（闭环！）
```

### 二、五个攻击入口的对比

| 入口 | 攻击方式 | 需要的知识 | 后果直接性 | 隐蔽性 |
|---|---|---|---|---|
| **A 量测采集** | 篡改、重放、DoS | 低 | 间接 | 中 |
| **B 状态估计** | **FDIA（$a=Hc$）**、拓扑攻击 | **高** | 间接但深远 | **极高** |
| **C 安全分析** | 伪造 N-1 结果 | 高 | 中 | 极高 |
| **D 优化决策** | LRA、市场操纵 | 很高 | 经济/物理 | 高 |
| **E 控制执行** | 指令篡改、重放 | 中 | **最直接** | 低 |

### 三、三条核心规律

| 规律 | 内容 |
|---|---|
| **① 越靠近物理层，攻击越难但后果越直接** | 直接操控断路器 → 立即停电，但很难远程做到 |
| **② 越靠近决策层，攻击越容易但需要更多知识** | 改个负荷数据就能影响 OPF，但要知道模型 |
| **③ 状态估计是"承上启下"的关键节点** | 它把"物理世界"翻译成"决策世界" —— **所以 FDIA 研究集中在这里** |

### 四、本周知识地图

| 主题 | 一句话总结 | 与安全的关系 |
|---|---|---|
| **潮流计算** | 解非线性方程组 | 提供 $H$ 矩阵（FDIA 的基础） |
| **直流潮流** | 线性化近似 | 让 $H$ 变常数 → 攻击建模简单 |
| **状态估计（WLS）** | 统计最优折中 | **攻击的直接靶子** |
| **可观测性** | 能否唯一确定状态 | 攻击者的"漏洞地图" |
| **BDD** | 卡方 + 标准化残差 | **被绕过的一方** |
| **BDD 盲区** | $Ma = 0$ | **整个方向的题眼** |
| **稳定性（三类）** | 功角/电压/频率 | 攻击的终极目标 |
| **小干扰 + 特征值** | 阻尼比分析 | "阻尼比攻击"的量化工具 |
| **暂态稳定 + 时域仿真** | 数值积分 | ML 代理模型的脆弱性 |
| **电压稳定 + 无功** | 就地平衡 | 慢过程隐蔽攻击的理想场景 |
| **OPF / 经济调度** | 最优化大脑 | LRA 攻击的目标 |
| **SCOPF / UC** | 安全约束优化 | 安全裕度欺骗 |

### 🔗 与网安研究关联

**这张"数据流图"就是你的研究定位图**。写开题报告时，第一件事就是：

```
在这张图上圈出你要研究的位置
        ↓
说明为什么这个位置值得研究（有攻击面 + 有检测难度）
        ↓
指出这个位置的现有研究空白
```

> 💡 **建议**：把这张图**手绘一遍**，标上你感兴趣的位置。
> 如果你选 B（状态估计）→ 走 FDIA + GNN 路线（你已经在做的方向）
> 如果你选 D（优化决策）→ 走 LRA + 市场安全路线
> 如果你选 C（安全分析）→ 走"安全裕度欺骗"这个较新的方向

### 🔍 延伸思考

1. 五个入口里，**哪个的攻击研究最成熟**？哪个**最空白**？
2. 如果要做一个"跨入口协同攻击"的研究，会有什么新意？（提示：A 篡改数据 + D 操纵决策）

### 参考

- 综合本周各篇参考
- 相关综述：*Cyber-Physical Security of Power Systems: A Survey*

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统 状态估计 安全分析 全流程](https://search.bilibili.com/all?keyword=电力系统+状态估计+安全分析+全流程) | 调度自动化全流程 |
| **B站** | [电网调度自动化系统 架构](https://search.bilibili.com/all?keyword=电网调度自动化系统+架构) | EMS/SCADA 架构讲解 |
| **抖音** | [电力系统分析 总结](https://www.douyin.com/search/电力系统分析+总结) | 知识体系快速回顾 |

---

## Day 67 · 14:00 —— 延伸：从攻击者视角重看状态估计的脆弱点

> **一句话**：**把状态估计拆成"输入—算法—输出"三段，每一段都有对应的攻击手法和防御缺口**。

### 一、输入侧攻击

| 手法 | 原理 | 难度 | 检测难度 |
|---|---|---|---|
| **量测篡改（FDIA）** | $a = Hc$ 绕过 BDD | 高（需知 $H$） | **极高** |
| **量测重放** | 重放历史正常数据 | 低 | 中（时序可查） |
| **量测拒绝（DoS）** | 屏蔽部分量测 | 低 | 低 |
| **拓扑篡改** | 篡改开关状态 → 改 $H$ | 高 | **极高** |

### 二、算法侧攻击

| 手法 | 原理 | 说明 |
|---|---|---|
| **利用 BDD 盲区** | $Ma = 0$ | 理论上无法防御（对理想攻击） |
| **利用掩蔽效应** | 多点协同互相掩盖 | 需要解优化问题求攻击向量 |
| **利用参数错误** | 攻击者知道 $H$ 但系统用 $\hat{H}$ | 反而暴露自己 |
| **利用数值特性** | 病态矩阵、迭代不收敛 | 制造 DoS |

### 三、输出侧攻击

| 手法 | 说明 |
|---|---|
| **攻击下游（OPF）** | 状态估计"看起来对"，但 OPF 决策错了 |
| **攻击下游（AGC）** | 错误的状态 → 错误的调频指令 |
| **攻击下游（可视化）** | 调度员看到的画面失真 |

### 四、状态估计的脆弱点清单（自查表）

| # | 脆弱点 | 根本原因 | 可利用性 | 现有防御 |
|---|---|---|---|---|
| 1 | 残差只反映 $\mathrm{col}(H)$ **外**的分量 | 数学性质（$Ma=0$） | **高** | 无（理论上不可能） |
| 2 | $W$ 矩阵依赖 $\sigma$ 假设 | 假设可能不成立 | 中 | 定期校验 |
| 3 | $H$ 依赖拓扑 | 拓扑可被篡改 | **高** | 拓扑校验（弱） |
| 4 | **无时序一致性校验** | 每个时刻独立估计 | **高** | 少数研究 |
| 5 | **无物理约束校验** | 只查残差，不查物理可行性 | **高** | 部分研究 |
| 6 | 关键量测单点失效 | 无冗余 | 中 | 加 PMU |
| 7 | 迭代过程可被干扰 | 数值脆弱性 | 中 | 数值加固 |

### 五、防御思路的四个层次

```
第 1 层：数据层 —— 加密、认证、防重放
        ↓ 挡不住"合法但有恶意"的数据
第 2 层：统计层 —— BDD、卡方检验、ML 检测
        ↓ 挡不住 a = Hc（理想攻击）
第 3 层：物理层 —— 物理约束校验、潮流一致性 ⭐
        ↓ 需要额外信息
第 4 层：时序层 —— 时间相关性、状态转移一致性 ⭐
        ↓ 需要历史数据 + 建模
```

> 💡 **第 3、4 层是当前研究的热点，也是你的机会**。
> 因为它们利用了 BDD **没有利用的信息** —— 物理规律和时间演化。

### 六、你的机会清单

| 空白点 | 可能的选题 | 难度 |
|---|---|---|
| **物理约束 + GNN** | 用图网络学"物理可行的状态空间"，超出即报警 | 中 |
| **时序 + 图** | 时空 GNN 检测"状态演化异常" | 中 |
| **拓扑不确定性** | 在拓扑未知/有误时的鲁棒检测 | 高 |
| **部分可观测** | 只用 PMU 时的检测 | 中 |
| **对抗鲁棒检测** | 检测器本身抗对抗样本 | 高 |
| **可解释检测** | 检测 + 定位攻击注入点 | 中 |

### 🔗 与网安研究关联

**这张"脆弱点清单"可以直接改成你开题报告的"问题陈述"章节**：

```
❌ 不要写："我要用 GNN 检测 FDIA"（方法驱动，容易被问"为什么是 GNN"）
✅ 要写："现有检测方法只利用残差，而残差在理想 FDIA 下不变（脆弱点 1）；
        同时它们忽略了物理约束（脆弱点 5）与时序一致性（脆弱点 4）。
        本文提出 X 方法，利用 [物理约束 / 时序 / 拓扑先验] 填补这一空白。"
```

**这就是"问题驱动"的写法** —— 从脆弱点出发，而不是从方法出发。

### 🔍 延伸思考

1. 七个脆弱点里，哪个**最有可能**做出新东西？哪个**已经被做烂了**？
2. 如果要同时利用"物理约束"和"时序"，模型会变复杂 —— 怎么平衡创新性和可实现性？

### 参考

- 综合本周各篇参考
- Musleh, Chen & Dong, *A Survey on the Detection Algorithms for False Data Injection Attacks in Smart Grids*, IEEE Trans. Smart Grid, 2020 ⭐

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [虚假数据注入攻击 检测 综述](https://search.bilibili.com/all?keyword=虚假数据注入攻击+检测+综述) | FDIA 检测方法综述 |
| **B站** | [电力系统 网络安全 攻击面](https://search.bilibili.com/all?keyword=电力系统+网络安全+攻击面) | 电网攻击面分析 |
| **抖音** | [电网状态估计 攻击](https://www.douyin.com/search/电网状态估计+攻击) | 概念快速理解 |

---

## 📄 第 9 周 · 配套论文清单（电力系统分析进阶）

> 本周论文是**理论地基**，不像第 5、6 周那样"直接对应选题"，但**没有它们就读不懂那些选题**。
> 建议：先读 ⭐ 标记的 3 篇，其余作为查阅字典。

### 一、状态估计与坏数据检测（必读地基）

| # | 论文 / 著作 | 出处/年份 | 为什么读它 | 链接 |
|---|---|---|---|---|
| 1 | **Schweppe & Wildes**, *Power System Static-State Estimation, Part I: Exact Model* ⭐ | IEEE Trans. PAS, 1970 | WLS 状态估计的**开山之作**，`x̂=(HᵀWH)⁻¹HᵀWz` 的原始出处 | [检索](https://scholar.google.com/scholar?q=Power+System+Static-State+Estimation+Schweppe+Wildes) |
| 2 | **Schweppe**, *Power System Static-State Estimation, Part II: Approximate Model* | IEEE Trans. PAS, 1970 | 姊妹篇，讨论近似模型与工程实现 | [检索](https://scholar.google.com/scholar?q=Power+System+Static-State+Estimation+Part+II+Approximate) |
| 3 | **Merrill & Schweppe**, *Bad Data Suppression in Power System Static State Estimation* ⭐ | IEEE Trans. PAS, 1971 | **BDD 的原始文献**，卡方检验 + 标准化残差 | [检索](https://scholar.google.com/scholar?q=Bad+Data+Suppression+Power+System+Static+State+Estimation+Merrill) |
| 4 | **Monticelli & Wu**, *Network Observability: Theory* | IEEE Trans. PAS, 1985 | 可观测性判定的理论基础（Day 62 下午） | [检索](https://scholar.google.com/scholar?q=Network+Observability+Theory+Monticelli+Wu) |
| 5 | **Abur & Expósito**, *Power System State Estimation: Theory and Implementation* ⭐ | 专著, Marcel Dekker, 2004 | **状态估计领域最权威教材**，第 5 章讲 BDD | [检索](https://scholar.google.com/scholar?q=Abur%20%26%20Exp%C3%B3sito%2C%20Power%20System%20State%20Estimation%3A%20Theory%20and%20Implementation) |
| 6 | **Monticelli**, *State Estimation in Electric Power Systems: A Generalized Approach* | 专著, Springer, 1999 | 从广义视角统一各种估计方法 | [检索](https://scholar.google.com/scholar?q=Monticelli%2C%20State%20Estimation%20in%20Electric%20Power%20Systems%3A%20A%20Generalized%20Approach) |

### 二、潮流与安全分析

| # | 论文 / 著作 | 出处/年份 | 为什么读它 | 链接 |
|---|---|---|---|---|
| 7 | **Stott**, *Review of Load-Flow Calculation Methods* | Proc. IEEE, 1974 | 潮流算法经典综述（牛顿法/快速解耦） | [检索](https://scholar.google.com/scholar?q=Review+of+Load-Flow+Calculation+Methods+Stott) |
| 8 | **Stott & Alsac**, *Fast Decoupled Load Flow* | IEEE Trans. PAS, 1974 | 快速解耦潮流（工程上最常用） | [检索](https://scholar.google.com/scholar?q=Fast+Decoupled+Load+Flow+Stott+Alsac) |
| 9 | **Wood & Wollenberg**, *Power Generation, Operation, and Control* ⭐ | 专著（第 3 版 2013） | OPF / UC / 经济调度的标准教材 | [检索](https://scholar.google.com/scholar?q=Wood%20%26%20Wollenberg%2C%20Power%20Generation%2C%20Operation%2C%20and%20Control) |

### 三、稳定性（功角 / 电压 / 频率）

| # | 论文 / 著作 | 出处/年份 | 为什么读它 | 链接 |
|---|---|---|---|---|
| 10 | **Kundur et al.**, *Definition and Classification of Power System Stability* ⭐ | IEEE Trans. PS, 2004 | **稳定性分类的权威定义**（IEEE/CIGRE 联合工作组） | [检索](https://scholar.google.com/scholar?q=Definition+and+Classification+of+Power+System+Stability+IEEE+CIGRE) |
| 11 | **Kundur**, *Power System Stability and Control* | 专著, McGraw-Hill, 1994 | 稳定性领域的"圣经"，工具书 | [检索](https://scholar.google.com/scholar?q=Kundur%2C%20Power%20System%20Stability%20and%20Control) |
| 12 | **Taylor**, *Power System Voltage Stability* | 专著, McGraw-Hill, 1994 | 电压稳定经典专著（Day 65 下午） | [检索](https://scholar.google.com/scholar?q=Taylor%2C%20Power%20System%20Voltage%20Stability) |
| 13 | **Van Cutsem & Vournas**, *Voltage Stability of Electric Power Systems* | 专著, Springer, 1998 | 电压稳定理论与 OLTC 反直觉现象 | [检索](https://scholar.google.com/scholar?q=Van%20Cutsem%20%26%20Vournas%2C%20Voltage%20Stability%20of%20Electric%20Power%20Systems) |

### 四、优化与市场安全

| # | 论文 | 出处/年份 | 为什么读它 | 链接 |
|---|---|---|---|---|
| 14 | **Carpentier**, *Contribution à l'étude du dispatching économique* | Bull. Soc. Française des Électriciens, 1962 | **OPF 的开山之作**（法文） | [检索](https://scholar.google.com/scholar?q=Carpentier%2C%20Contribution%20%C3%A0%20l%27%C3%A9tude%20du%20dispatching%20%C3%A9conomique) |
| 15 | **Capitanescu et al.**, *State-of-the-Art, Challenges, and Outlook on Security-Constrained OPF* | IEEE Trans. PS, 2016 | SCOPF 最新综述（Day 66 下午） | [检索](https://scholar.google.com/scholar?q=State-of-the-Art+Challenges+Outlook+Security-Constrained+Optimal+Power+Flow) |
| 16 | **Molzahn & Hiskens**, *A Survey of Relaxations and Approximations of the Power Flow Equations* | Foundations and Trends in Electric Energy Systems, 2019 | AC-OPF 凸松弛综述 | [DOI](https://doi.org/10.1561/3100000012) |

### 五、承上启下：FDIA 检测综述（为下一周铺路）

| # | 论文 | 出处/年份 | 为什么读它 | 链接 |
|---|---|---|---|---|
| 17 | **Liu, Ning & Reiter**, *False Data Injection Attacks against State Estimation in Electric Power Grids* ⭐⭐ | **ACM CCS 2009** | 整个 FDIA 方向的**奠基之作**（第 5 周已列，此处再强调） | [DOI](https://doi.org/10.1145/1653662.1653666) |
| 18 | **Musleh, Chen & Dong**, *A Survey on the Detection Algorithms for False Data Injection Attacks in Smart Grids* ⭐ | IEEE Trans. Smart Grid, 2020 | **FDIA 检测方法最全面的综述**，读它=读 100 篇 | [检索](https://scholar.google.com/scholar?q=A+Survey+on+the+Detection+Algorithms+for+False+Data+Injection+Attacks) |
| 19 | **Deng et al.**, *False Data Injection Attacks Against State Estimation: A Review* | IEEE Access, 2017 | 另一篇角度不同的中文团队综述 | [检索](https://scholar.google.com/scholar?q=False+Data+Injection+Attacks+Against+State+Estimation+Review+Deng) |

### 📖 阅读顺序建议

```
第 1 步（打地基，2 天）
    → #1 Schweppe 1970（WLS 原始文献）
    → #3 Merrill 1971（BDD 原始文献）
    → #10 Kundur 2004（稳定性分类）

第 2 步（理解攻击面，2 天）
    → #17 Liu 2009（FDIA 奠基）
    → #18 Musleh 2020 综述（快速建立全景）

第 3 步（按需查阅，不要求通读）
    → #5 Abur 教材（遇到状态估计细节时查）
    → #9 Wood & Wollenberg（遇到 OPF 细节时查）
    → #11 Kundur 教材（遇到稳定性细节时查）
```

> 💡 **本周读论文的目标不是"读懂每一行公式"，而是建立"我该在哪里下手"的直觉**。
> 读完后你应该能回答：**为什么状态估计是 FDIA 研究的核心位置？**

---

