---
document_id: "arxiv-2006.07697"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2006.07697"
arxiv_id: "2006.07697"
title: "Moving-Target Defense Against Cyber-Physical Attacks in Power Grids via Game Theory"
authors: ["Subhash Lakshminarayana", "E. Veronica Belmega", "H. Vincent Poor"]
published: "2020-06-13"
venue: "arXiv preprint"
domain: "L7-检测与防御专题"
level: "L7"
reading_order: 58
difficulty: "进阶"
lang: "en"
tags: ["电网安全", "检测与防御", "移动目标防御", "博弈论", "协同攻击"]
quality_score: 8
created: "2026-09-17"
updated: "2026-09-17"
status: "analyzed"
---
# 058 | 基于博弈论的电力系统网络物理协同攻击移动目标防御

> [!abstract] 一句话
> 用 D-FACTS 扰动线路电抗，让攻击者"掩盖物理攻击"的计算失效；再用零和博弈选出最优的扰动链路子集，把防御成本压到最低。

## 为什么读它

057 解决了 MTD 的**静态问题**："扰动哪些支路、需要满足什么条件才能防住攻击"。

但静态答案是远远不够的。因为：

> **攻击者是活的，他会观察你的防御、调整自己的策略。**

如果防守方固定扰动某几条线路，攻击者就会**避开那几条线路**，去攻击没被保护的线路。这就是**动态对抗**——你必须考虑对手的策略性。

这篇论文的核心贡献就是用**零和博弈**来刻画这个动态对抗，并给出一个**不需要完全信息**的求解方法（指数权重算法）。

还有两个值得注意的点：

1. **它防御的是 CCPA（协同网络物理攻击）**，比单纯的 FDIA 更高级、更危险。这种攻击"用假数据掩盖真实破坏"，思路非常巧妙，值得你仔细理解。
2. **它明确讨论了"部署哪些链路"和"扰动哪些链路"是两个不同的问题。** 前者是**基础设施投资**（一次性、长期），后者是**运行时决策**（每次都要选、有成本）。这个区分在工程上很重要，但很多论文混为一谈。

## 核心信息

| 项目 | 内容 |
|---|---|
| 标题 | Moving-Target Defense Against Cyber-Physical Attacks in Power Grids via Game Theory |
| 作者 | Subhash Lakshminarayana, E. Veronica Belmega, H. Vincent Poor |
| 发表 | arXiv preprint（2020-06-13） |
| 链接 | [arXiv](https://arxiv.org/abs/2006.07697) |
| 类型 | arXiv 预印本 |
| 难度 | 进阶 |
| 关键词 | 移动目标防御、协同网络物理攻击、零和博弈、D-FACTS、指数权重 |

## 论文原图

> 下面是从论文原文提取的关键图表。**先看图、再看字**——图是论文作者花了最多心思表达的地方。

![[2006.07697_fig1.png]]

![[2006.07697_fig2.png]]

![[2006.07697_fig3.png]]

![[2006.07697_fig4.png]]

![[2006.07697_fig5.png]]

![[2006.07697_fig6.png]]

---


## 这篇论文在讲什么（白话版）

### 先理解 CCPA：比 FDIA 更危险的一类攻击

**CCPA = 协同网络物理攻击（Coordinated Cyber-Physical Attacks）。**

先想象一个场景：攻击者想搞垮电网，他有两个手段：

- **网络手段**：篡改量测数据（FDIA）；
- **物理手段**：真的去破坏设备（切断线路、让发电机跳闸）。

单独用哪个都不够好：

- **只用物理手段**：你一剪线，潮流立刻重新分布，调度中心的量测数据会出现明显异常，[[不良数据检测与状态估计防御]] 立刻报警，运维人员马上就知道出事了。
- **只用网络手段**：你能骗过状态估计，但**电网本身没坏**，只是调度中心的"认知"错了。攻击的物理影响有限。

**CCPA 就是把两者协同起来——这是它精妙的地方：**

```
第一步：攻击者物理攻击某条线路（比如切断它）
    ↓
第二步：这会导致潮流重新分布，量测出现异常（本该被检测到）
    ↓
第三步：攻击者【同时】注入精心构造的假数据，让调度中心看到的量测"一切正常"
    ↓
结果：电网真的坏了，但调度中心【完全不知道】，还在按正常状态做决策
    ↓
后果：故障可能扩散成连锁事故、大停电
```

**CCPA 的本质是"用网络攻击来掩盖物理攻击的后果"**——把"破坏"和"隐蔽"结合起来。

这个思路在网安里的对应太明显了：**告警压制 / 日志清除 / 安全设备致盲**。

- 高级攻击者入侵后第一件事往往是**干掉 EDR、清空日志、阻断告警上报**；
- 乌克兰电网攻击事件（2015）里，攻击者不仅切断了电力，还**让 UPS 失效、发起电话 DDoS 攻击**，瘫痪了客服中心——让用户无法报告停电，让运维无法协调响应。

**CCPA 就是电网版的"一边破坏，一边让你看不见"。**

### 论文的防御思路：让"掩盖"这件事算不出来

现在问题是：怎么防 CCPA？

**攻击者要成功掩盖物理攻击，必须解一道数学题**：给定"线路 X 被切断"这个物理事实，我要注入什么样的假数据 $a$，才能让状态估计的结果看起来像是"什么都没发生"？

这道题的答案**依赖于当前的量测雅可比矩阵 $H$**（因为 $H$ 决定了量测和状态的关系）。而 $H$ 依赖于**线路电抗（reactance）**。

所以论文的防御策略是：

> **通过 D-FACTS 设备主动扰动线路电抗，让攻击者用来掩盖物理攻击效果的那套知识失效。**

翻译成大白话：**攻击者算好了"注入这组数据就能瞒天过海"，但防守方悄悄改了线路参数，于是攻击者算的那组数据在新参数下暴露了破绽——调度中心一看：数据不对，有问题。**

这就是 MTD 的核心机制，和 057 讲的完全一致。区别在于，**这篇论文防御的攻击更复杂（CCPA 而不是普通 FDIA），而且防御决策是动态的（博弈）。**

### 方法：两个部分

论文的 MTD 设计分成**两个阶段**，这个划分很清晰：

**第一部分：找出 D-FACTS 应该部署在哪些链路上（部署问题）。**

目标是："识别出 D-FACTS 设备部署的链路子集，使得防御者能够**检测针对系统中任意链路的 CCPA**"。

注意这里的逻辑：**部署的链路集合 ≠ 被攻击的链路集合**。你不需要在每条线路上都装 D-FACTS；你需要的是——**只要装了这么一组，无论攻击者攻击哪条线路，你都能检测出来。**

为什么可能？因为扰动某条线路的电抗会**改变整个网络的潮流分布**，影响是全局的。所以**在几条关键线路上装 D-FACTS，可能就足以"照亮"整个电网**。

这是个**集合覆盖（set cover）**式的组合优化问题：选最小的链路集合，使其"检测能力"覆盖所有可能的攻击目标。

**第二部分：运行时选哪些链路去扰动（博弈问题）。**

部署好了 D-FACTS，但**每次不一定都要全部激活**——因为激活是有成本的（改变潮流、增加损耗）。

所以运行时的问题是：**面对一个策略性的攻击者，我这一轮该扰动哪几条链路？**

论文把它建模成**零和博弈（zero-sum game）**：

- **参与者**：防守方 vs 攻击者；
- **防守方策略**：选择扰动哪个链路子集（提供"adequate protection"，足够的保护）；
- **攻击者策略**：选择攻击哪条链路；
- **收益（payoff）**：一方所得即另一方所失（零和）。

**为什么用零和？** 因为在这个场景里，攻防目标是对立的：防守方要"检测成功"，攻击者要"成功掩盖"。**一方的胜利就是另一方的失败**，没有合作空间。这个假设在安全对抗里通常是合理的。

**求解：纳什均衡（Nash equilibrium）。**

博弈的解是纳什均衡——**双方都没有动机单方面改变策略的那个策略组合**。论文求的是"鲁棒解"（robust solution），也就是在这个均衡点上的策略。

**关键的技术亮点：用指数权重（exponential weights）算法求解。**

这是这篇论文最实用的地方。求纳什均衡通常需要**完全信息**（即双方都知道整个收益矩阵 $U$）。但在真实场景里：

- 防守方**不知道**攻击者的收益函数（不知道攻击者攻击每条线路能获得多少）；
- 攻击者**也不知道**防守方的成本结构。

**指数权重算法**解决的正是这个问题：它**不需要完整的博弈知识，只需要每一轮观测到的收益（observed payoff）**。

算法的直觉是：

1. 给每个策略分配一个权重（初始相等）；
2. 每轮选一个策略执行，观测收益；
3. **收益高的策略，权重调大**（用指数函数放大）；
4. 反复迭代，权重会逐渐集中到好策略上，最终收敛到纳什均衡。

这是一种**在线学习（online learning）**算法，属于**无遗憾学习（no-regret learning）**家族。它的好处是：

- **不需要知道对手的模型**；
- **计算开销小**（每轮只更新权重）；
- **有理论保证**（收敛到均衡，遗憾值随时间次线性增长）。

### 结果

论文用 **MATPOWER 仿真器**在 **IEEE 母线系统（IEEE bus systems）** 上做了"extensive simulations"，验证了：

- 方法**在检测 CCPA 方面有效**；
- **降低了运营者的防御成本**。

关于具体的检测率、成本降低的幅度、用了哪几个 IEEE 测试系统、博弈收敛需要的迭代次数，**摘要未给出具体数值**。

## 关键公式（小白版）

**（1）零和博弈的一般形式**

$$\max_{\sigma_d} \; \min_{\sigma_a} \; \sigma_d^{\top} U \, \sigma_a$$

- $\sigma_d$：防守方的**混合策略**（在各策略上的概率分布）
- $\sigma_a$：攻击者的混合策略
- $U$：收益矩阵，$U_{ij}$ 表示"防守方选策略 $i$、攻击者选策略 $j$"时防守方获得的收益
- $\sigma_d^{\top} U \sigma_a$：在双方混合策略下的**期望收益**

白话：**防守方想最大化自己的期望收益，攻击者想最小化它（也就是最大化自己的收益）。** 零和博弈的均衡点（鞍点）就是双方都无法通过单方面改变策略获益的那个组合。

**（2）为什么防守方要用"混合策略"而不是固定策略**

如果防守方每次都扰动同一组链路，攻击者会发现这个规律，然后专挑没被保护的链路攻击——**确定性的防御等于没有防御**。

所以防守方必须**随机化**：以某个概率分布选择扰动方案。这正是 MTD 里"Moving Target"（移动目标）的字面含义——**让目标不断移动，让攻击者无法锁定**。

**（3）指数权重算法（在线学习求解均衡）**

$$\sigma_i^{(t)} = \frac{w_i^{(t)}}{\sum_{j} w_j^{(t)}}, \qquad w_i^{(t+1)} = w_i^{(t)} \cdot \exp\!\left(\eta \, \hat{u}_i^{(t)}\right)$$

- $w_i^{(t)}$：第 $t$ 轮时策略 $i$ 的权重
- $\sigma_i^{(t)}$：由权重归一化得到的混合策略（选择策略 $i$ 的概率）
- $\hat{u}_i^{(t)}$：第 $t$ 轮策略 $i$ 的**观测收益**（注意：只需要"观测到的"，不需要知道完整的收益矩阵）
- $\eta > 0$：学习率，控制权重更新的激进程度

白话：**"哪招好用就多用哪招。"** 每轮试一下，收益高的策略权重被指数放大，下一轮被选中的概率就更高。反复迭代，策略分布会收敛到纳什均衡。**关键是它只需要"事后看到的收益"，不需要事先知道对手的底牌。**

> 说明：以上为零和博弈与指数权重算法的通用数学形式；摘要只说明了"通过指数权重计算纳什均衡鲁棒解、不需要完整博弈知识而只需每轮观测收益"，未给出论文中的具体记号与超参数。

## 用网安的话说（小电解读）

**这篇论文有三个点直接对应你的网安经验。**

**对应一：CCPA ≈ 告警压制 + 物理破坏的组合攻击。**

这是最值得你关注的。CCPA 的战术是：

```
物理层：真的搞破坏
网络层：同时伪造数据，让监控看不到破坏
```

网安里的完全对应：**攻击者一边横向移动/数据窃取，一边关掉 EDR、清空日志、篡改审计记录、阻断 SIEM 上报。**

**这类攻击的防御要点是：**
- **不要依赖被保护系统自己的报告**——它可能已经被攻陷了；
- **要有独立的、带外（out-of-band）的观测通道**——比如独立的网络流量镜像、硬件级监控；
- **要交叉验证多个信息源**——量测数据说"正常"，但物理设备的状态、红外/振动传感器、用户投诉电话可能说"不正常"。

电网 MTD 的思路正是"引入一个攻击者无法伪造的独立通道"——**线路电抗的扰动是物理事实，攻击者无法通过改数据来消除它。**

**对应二：D-FACTS 部署问题 ≈ 安全设备的最优布点。**

论文第一部分是"在哪些链路上装 D-FACTS，才能检测任意链路的攻击"。这是**集合覆盖问题**，在网安里的对应是：

- 在哪些网络位置部署 IDS/蜜罐/流量探针，才能覆盖所有可能的攻击路径？
- 在哪些主机上装 EDR，才能保证检测到所有横向移动？

**"部署成本 vs 检测覆盖率"是一个经典的安全工程问题**，论文用组合优化的方式给出了解法。这个思路你可以直接搬到内网安全布点的研究上。

**对应三：零和博弈 + 指数权重 ≈ 动态防御策略的在线学习。**

安全对抗的本质就是**博弈**——你在网安里应该深有体会。而"指数权重"这类**无遗憾学习算法**是求解动态博弈的经典工具。

它在网安里的应用场景很多：

- **动态目标防御（Moving Target Defense）的策略选择**（就是本篇）；
- **蜜罐部署策略**（在哪放蜜罐、放什么类型的蜜罐，对抗自适应攻击者）；
- **补丁策略**（先修哪个漏洞，对抗会挑软柿子的攻击者）；
- **入侵响应的动作选择**（隔离、限速、还是观察）。

**这类问题的共性：** 面对一个会观察你、会适应你的对手，你需要一个**随机化且不断学习**的策略。**"确定性防御 = 可预测 = 可绕过"** 是安全领域的铁律。

**迁移到你的研究，四个具体切入点：**

1. **RL 替代指数权重。** 指数权重是"无状态"的（不利用历史上下文），而 [[强化学习]] 可以利用状态信息做更精细的策略。**"基于深度 RL 的自适应 MTD 策略"** 是一个自然的升级，且和实验室的"工业AI与智能体"方向完美契合。
2. **不完全信息博弈的深入建模。** 论文用零和假设（收益完全对立）。现实中可能存在**非零和**的情形（比如攻击者只想窃取数据不想破坏，防守方也不想过度反应）。**用一般和博弈（general-sum game）或贝叶斯博弈建模电网攻防**是一个开放方向。
3. **CCPA 检测的多源信息融合。** 论文只用 MTD 作为检测手段。**"MTD + 独立物理传感器 + 用户报告"的多源融合检测**是一个工程上更可行、也更鲁棒的方向。
4. **D-FACTS 自身的攻击面。** 这是 057 也提到的问题：D-FACTS 是网络化控制的电力电子设备，**攻陷它等于让防御基础设施变成攻击工具**。这个方向几乎没人做，但风险很高。
5. **跨域迁移。** "部署最优布点 + 运行时动态策略"这个两阶段框架，可以迁移到内网安全布点、云环境动态防御、移动目标防御（如动态 IP 跳变）等场景。

## 读完后你应该能回答

- [ ] 什么是 CCPA？为什么"网络攻击 + 物理攻击"协同起来比单独用任何一种更危险？
- [ ] MTD 是如何让攻击者的"掩盖"计算失效的？扰动的是什么物理量？
- [ ] 为什么"部署 D-FACTS 的链路集合"和"运行时扰动的链路集合"是两个不同的问题？
- [ ] 为什么防守方必须使用混合策略（随机化）？固定策略会有什么后果？
- [ ] 指数权重算法为什么"不需要完整知识"？它只需要什么信息？
- [ ] 零和假设在本场景下是否合理？什么情况下它会失效？

## 局限性

- **摘要未给出具体数值**：检测率、防御成本降低幅度、IEEE 测试系统规模、算法收敛速度，摘要均未给出。
- **零和假设是一个强假设。** 论文假设攻防收益完全对立。但现实中：攻击者可能只是想**经济获利**（如 059 的电力市场操纵），并不想造成停电；防守方也不希望过度扰动影响运行。**这种情形下零和假设不成立**，结论可能不适用。
- **攻击者能力假设未在摘要中明确。** 论文假设攻击者"用 D-FACTS 部署前的知识"来构造攻击（即攻击者不知道当前的电抗值）。但如果攻击者能**实时探测电抗**（例如通过注入探测量测并观测系统响应），MTD 就会失效。**这个攻击者升级路径论文没有讨论。**
- **CCPA 的物理攻击部分假设较理想化。** 论文说能检测"针对任意链路的 CCPA"，但物理攻击的形式有很多种（切断线路、跳开发电机、闭锁保护装置……）。摘要没有说明具体考虑了哪些物理攻击类型。
- **成本模型不清晰。** 论文说"最小化防御成本"，但成本具体包含什么（D-FACTS 激活的能耗？潮流重分布导致的损耗？设备寿命折损？）摘要未说明。
- **未讨论 D-FACTS 被攻陷的场景。** 这是一个严重但常见的疏漏——**防御设备的控制通道本身就是高价值攻击目标**。
- **指数权重算法的收敛速度未讨论。** 在线学习算法通常需要很多轮迭代才能收敛，但电网运行是实时的。**收敛速度是否能满足在线要求，是决定方法可用性的关键**，而摘要没有涉及。
- **仿真验证的规模有限。** MATPOWER + IEEE 母线系统是标准的学术测试环境，但距离真实电网的规模（几千节点）还有很大差距。

## 和你的方向有什么关系

- **这篇论文是"安全博弈论"在电网领域的标准范例。** 如果你对"用 AI/学习算法做安全决策"感兴趣，这是一篇很好的起点文献。
- **和 057 形成完美互补：** 057 告诉你 MTD 的**理论边界**（什么条件下有效），058 告诉你 MTD 的**动态策略**（面对策略性攻击者怎么选）。**两篇连着读，你对"主动防御"的理解会完整很多。**
- **直接对接实验室方向：**
  - "工业AI与智能体" → MTD 策略选择是典型的序贯决策问题，可用 RL/多智能体方法求解；
  - "AI 与数据安全" → 博弈中的信息不对称、收益函数的学习，和对抗机器学习有交集；
  - "入侵检测" → CCPA 的检测需要多源信息融合，是一个新的检测场景。
- **可能的选题（按推荐度）：**
  1. **深度 RL 驱动的自适应 MTD**（把指数权重升级为深度 RL，利用状态信息）；
  2. **非零和/不完全信息博弈下的电网防御**（放宽零和假设，更贴近现实）；
  3. **CCPA 的多源融合检测**（MTD + 物理传感器 + 独立观测通道）；
  4. **D-FACTS 控制通道的安全性分析**（防御基础设施的攻击面研究）；
  5. **MTD 策略的收敛速度优化**（在线学习在实时系统里的可用性）。
- **一个方法论层面的启发：** 论文把"部署（长期投资）"和"运行（短期决策）"分成两个阶段处理，**这种分解大大简化了问题**。你在做复杂系统设计时，可以借鉴这个"先解静态布点、再解动态调度"的思路。

## 概念关联

[[移动目标防御(MTD)]] · [[博弈论与攻防博弈]] · [[虚假数据注入攻击(FDIA)]] · [[隐蔽性攻击(Stealthy Attack)]] · [[电力系统弹性(Resilience)]]

## 原文摘要

> This work proposes a moving target defense (MTD) strategy to detect coordinated cyber-physical attacks (CCPAs) against power grids. The main idea of the proposed approach is to invalidate the knowledge that the attackers use to mask the effects of their physical attack by actively perturbing the grid's transmission line reactances via distributed flexible AC transmission system (D-FACTS) devices. The proposed MTD design consists of two parts. First, we identify the subset of links for D-FACTS device deployment that enables the defender to detect CCPAs against any link in the system. Then, in order to minimize the defense cost during the system's operational time, we formulate a zero-sum game to identify the best subset of links to perturb (which will provide adequate protection) against a strategic attacker. The Nash equilibrium robust solution is computed via exponential weights, which does not require complete knowledge of the game but only the observed payoff at each iteration. Extensive simulations performed using the MATPOWER simulator on IEEE bus systems verify the effectiveness of our approach in detecting CCPAs and reducing the operator's defense cost.
