---
document_id: "2610.22912"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2610.22912"
arxiv_id: "2610.22912"
title: "Data Center Load Accommodation under QoS and Checkpoint-Induced Frequency Security Constraints"
authors: ["Ruolan Cui", "Ziang Liu", "Chenxi Hu", "Francis Yunhe Hou"]
published: "2026-10-16"
domain: "智算中心与电网交互"
venue: "arXiv v1 2026-10-16；eess.SY 单分类；10 页 / 6 图 / 5 表；香港大学 ECE（侯云鹤 IEEE Fellow 组）+ 香港恒生大学；国家自然科学基金委重点研发计划 2023YFA1011301 + RGC/GRF 17201524"
keywords:
  - "data center load accommodation"
  - "DCLA"
  - "quality of service"
  - "checkpoint"
  - "frequency security"
  - "RoCoF"
  - "quasi-steady-state frequency"
  - "workload flexibility"
  - "lexicographic optimization"
  - "rotated second-order cone"
  - "NERC large loads"
  - "interconnection screening"
tags: ["llm-generated", "paper-analysis", "data-center-grid", "frequency-security", "checkpoint", "interconnection-capacity"]
---

# Data Center Load Accommodation under QoS and Checkpoint-Induced Frequency Security Constraints

> **一句话**：数据中心"能接多少"（DCLA）不该只由电网充裕度决定——**训练作业的同步 checkpoint 会在秒级甩掉一大块负荷，制造过频事件**。作者把 QoS 滚动窗约束与 RoCoF/频率峰值/准稳态三条频安约束一起写进同一个 MILP，证明按传统"电网充裕度"口径评估会**高估可接入容量 40.3%**；而更关键的是他们自己表 V 里那个数字：**训练为主的负荷构成下，高估是 62.7%**。
>

---

## 一、研究背景与问题

### 1.1 真实痛点：并网审批的"口径"问题

AI 数据中心的扩张速度已经超过电网扩容速度——选址、许可、投资审批、施工周期，每一项都以年计。于是"**在现有电网条件下，这个站最多能接多少 MW**"成了比"怎么调度"更前置的问题。北美电力可靠性委员会（NERC）在 2025-07 与 2026-03 连发两份大负荷白皮书（本文 [1][4]），核心诉求就是：**现有并网评估口径不足以刻画这类新负荷**。

本文把这个问题命名为 **DCLA（data center load accommodation）**：在同时满足电网运行约束、算力服务质量（QoS）、频率安全（FS）的前提下，**可被接入并可靠运行的最大新增数据中心容量**。

### 1.2 已有研究的三处断裂

作者把文献分成三支，指出它们彼此不通：

| 支线 | 代表工作 | 做到了什么 | 缺什么 |
|---|---|---|---|
| **负荷接纳（hosting capacity）** | [8] 风险型承载力、[9] 时序代理拉格朗日、[10] 软开关+储能协同规划 | 识别电网瓶颈、量化电网侧上限 | 把新增负荷当成**刚性**或**外生给定灵活性**，不刻画服务可行性、更不刻画 checkpoint 的频安冲击 |
| **数据中心灵活性** | [5] 多调控方式耦合的 IDC 负荷模型、[11] 功率建模、[12][13] 算电耦合、[14] 本组前期（同期峰+辅助服务协同） | 证明算力灵活性有运行价值 | 大多**假定容量已定**，只优化运行；用"固定可平移比例"或"日能量约束"表示灵活性，**允许隐性削减**，从而掩盖 QoS 对容量的真实约束 |
| **频率安全** | [15] 多频服协同随机机组组合（Badesa/Teng/Strbac） | 给出 RoCoF / 峰值 / QSS 的代数化方法 | **扰动幅值外生给定**，不与"接入了多少训练容量、调度了多少吞吐、同步程度多高"发生联系 |

**这三处断裂合起来，缺的是一条内生链条**：

```
接入容量 H_n  →  调度吞吐 Γ_{n,c,t}  →  checkpoint 甩负荷 Δp^cp  →  频率安全边界
```

本文的立足点就是把这根链条闭合。作者的判断很锋利：

> **"更大的负荷灵活性"并不等于"更大的安全接入容量"**——可延迟性带来的电网收益，可能被 checkpoint 带来的频安代价吃掉。

这句话是全文的题眼，也是它与"算电协同 = 灵活性 = 好事"这一主流叙事的分界线。

### 1.3 checkpoint 为什么会变成电网问题

长时训练作业必须周期性把优化器状态、模型权重、数据加载器位置落盘，以便中断后恢复。落盘期间 GPU 停算（等 I/O），**集群功率在数百毫秒到数秒内掉一大截**。

关键在于"**同步**"：当上千张卡、上百个作业共用同一 checkpoint 周期、且被调度器对齐到同一墙钟时刻时，这些小的功率跌落会**相干叠加**成一个巨大的阶跃。对电网而言，这是一次**负荷突降 = 过频扰动**——与机组甩负荷同构，只是方向相反。

论文 Fig. 3 画的就是这个：周期性的方波状功率包络，每个下降沿是一次同步 checkpoint。

![[dcla_fig3_checkpoint_power.png|800]]

> ⚠️ **这里要留一个心眼**：Fig. 3 是**示意图**（schematic），不是实测波形。论文的实测依据来自 [2]（Vercellino 等，整站级生成式 AI 功率剖面实测）与 [7]（Choukse 等，AI 训练数据中心功率平抑），但**本文自己没有做任何测量**。这个区分在第六节会变成一条实质批评。

---

## 二、系统模型与问题表述

### 2.1 负荷灵活性分级（Fig. 2 / 表 I）

作者按"时延敏感度、可延迟性、可中断性"把算力负荷分四级，并用**滚动窗服务包络**把它翻译成可写进优化的约束：

![[dcla_fig2_flex_hierarchy.png|800]]

| 等级 | 典型业务 | 滚动窗长度 $W_c$ | 允许缺额 $\epsilon_c$ | 响应可用权重 $\omega_c$ |
|---|---|---|---|---|
| Flex-0 | 实时推理、在线搜索 | 1（即逐时段） | 0 | 0 |
| Flex-1 | 批量推理 | 12（3 h） | 10% | 0.10 |
| Flex-2 | 微调 | 20（5 h） | 25% | 0.25 |
| Flex-3 | 长时训练 | 24（6 h） | 50% | 0.50 |

（$W_c$ 以 15 min 为一个时段计；表 I 与表 II 的参数一致。）

### 2.2 QoS 约束：两行不等式

**滚动窗吞吐连续性**（防"短时欠服务"）：

$$\sum_{\tau=t}^{t+W_c-1}\Gamma_{n,c,\tau}\;\ge\;(1-\epsilon_c)\sum_{\tau=t}^{t+W_c-1}d_{n,c,\tau},\qquad \forall n\in\Omega,\ \forall c,\ \forall t=1,\dots,T-W_c+1 \tag{1}$$

**日作业量守恒**（防"隐性削减"）：

$$\sum_{t=1}^{T}\Gamma_{n,c,t}\;=\;\sum_{t=1}^{T}d_{n,c,t},\qquad \forall n\in\Omega,\ \forall c \tag{2}$$

> **这两条约束的设计很讲究。** (1) 允许前后平移但禁止持续欠服务；(2) 保证"平移"而非"丢弃"。两者合起来把可行域钉成一个**真正的服务可行域**。
>
> 而对照基准（Grid-Centric DCLA）用的是**放松版**：
> $$\sum_{t}\Gamma_{n,c,t}\;\ge\;(1-\epsilon_c)\sum_{t}d_{n,c,t}\tag{3}$$
> 即允许最多 $\epsilon_c$ 的作业**在调度周期内根本不做**——这是"隐性削减"，也是后文 40.3% 偏差的主要来源。**这一点非常重要，第五节会展开。**

### 2.3 checkpoint 甩负荷模型

周期型与事件触发型两种，形式相同：

$$\Delta p^{\mathrm{per}}_{n,t}=h_{dc}\!\!\sum_{c\in\mathcal{C}^{tr}}\!\alpha^{\mathrm{per}}_{c,t}\Gamma_{n,c,t},\qquad \alpha^{\mathrm{per}}_{c,t}=s^{\rho}_{c}s^{\eta}_{c}\,\rho^{\mathrm{per}}_{t}\eta^{\mathrm{per}}_{t} \tag{4}$$

$$\Delta p^{\mathrm{ev}}_{n,t}=h_{dc}\!\!\sum_{c\in\mathcal{C}^{tr}}\!\alpha^{\mathrm{ev}}_{c,t}\Gamma_{n,c,t},\qquad \alpha^{\mathrm{ev}}_{c,t}=s^{\rho}_{c}s^{\eta}_{c}\,\rho^{\mathrm{ev}}_{t}\eta^{\mathrm{ev}}_{t} \tag{5}$$

$$\Delta p^{\mathrm{cp}}_{n,t}=\Delta p^{\mathrm{per}}_{n,t}+\chi_t\Delta p^{\mathrm{ev}}_{n,t} \tag{6}$$

其中 $h_{dc}$ 是单个 DC 模块的并网额定功率，$s^\rho_c$ 是类别相关的**跌落比**，$s^\eta_c$ 是**同步因子**，$\rho_t$、$\eta_t$ 是时段剖面，$\chi_t\le 0.8$ 是事件触发激活水平。

算例取值：Flex-2 的 $s^\rho_c s^\eta_c=0.48$，Flex-3 为 $1.00$；Flex-0/1 不产生 checkpoint 扰动。

**模型的核心思想**：$\Delta p^{\mathrm{cp}}$ 与**调度吞吐** $\Gamma$ 成正比——所以"多接一点训练容量"和"多甩一点负荷"是同一个决策的两面。这是全文唯一真正内生的地方。

### 2.4 频率安全边界：三条代数约束

等值惯量（假设同步机开机方式不优化，故为常数）：

$$M^{eq}=\frac{2H_{syn}}{f_0}\sum_{g\in\mathcal{G}_{syn}}\bar p_g \tag{7}$$

扰动后的暂态频率方程（单机等值、无阻尼近似、斜坡型快响应）：

$$M^{eq}\frac{d\Delta f_t(u)}{du}=P^{r}_{t}-p^{f}_{t}(u)-D^{dc}_{t}\Delta f_t(u),\qquad p^{f}_{t}(u)=R^{f}_{t}\frac{u}{T^{f}} \tag{8}{,}(9)$$

**（a）RoCoF 约束**——由 $u=0^+$ 处 $d\Delta f/du=P^r_t/M^{eq}$：

$$P^{r}_{t}\le M^{eq}\bar r,\qquad \forall t \tag{11}$$

**（b）频率峰值约束**——峰值时刻 $u^\star_t=P^r_tT^f/R^f_t$，代入得 $\Delta f^\star=(P^r_t)^2T^f/(2M^{eq}R^f_t)$，整理成**旋转二阶锥**：

$$(P^{r}_{t})^2\;\le\;2M^{eq}\Delta\bar f\,\frac{T^{f}}{R^{f}_{t}},\qquad \forall t \tag{14}$$

> ✅ **这一步我验算过**：$M\Delta f(u)=P^ru-R^fu^2/(2T^f)$，在 $u^\star$ 处 $\Delta f^\star=(P^r)^2T^f/(2MR^f)$，与式 (14) 一致。旋转二阶锥是精确重述，不是松弛。**这是本文在"可解性"上做得最干净的一处**——把峰值约束变成锥约束，Gurobi 直接吃。

**（c）准稳态约束**：

$$\Delta f^{ss}_t=\frac{P^{r}_{t}-P^{p}_{t}}{D^{dc}_{t}+K_g+K_{ibr}},\qquad P^{r}_{t}-P^{p}_{t}\le\big(D^{dc}_{t}+K_g+K_{ibr}\big)\Delta\bar f^{ss} \tag{16}{,}(17)$$

配套还有：快响应交付完整性 $R^f_t\ge P^r_t$ (13)、防过补偿 $0\le P^p_t\le P^r_t$ (15)、IBR 备用裕度 (50)。

### 2.5 完整问题：词典序三阶段

![[dcla_fig1_framework.png|800]]

$$\text{Stage I-A:}\ \max\sum_{n\in\Omega}H_n \tag{21}$$
$$\text{Stage I-B:}\ \min\sum_{n\in\Omega}x^{es}_n\quad \text{s.t.}\ \sum_n H_n=H^\star \tag{22}$$
$$\text{Stage II:}\ \min\ w_{grid}\!\sum_t\!\sum_g\! C_g(p_{g,t})\Delta t+w_{dc}\!\sum_t\!\lambda_t\!\sum_n\! p^{dc}_{n,t}\Delta t+c_{es}\!\sum_t\!\sum_n\!(p^{ch}_{n,t}+p^{dis}_{n,t})\Delta t \tag{23}$$

外加：DC 模块整数化 $H_n=h_{dc}x_n$ (25)、母线容量上限 (26)、储能选址与预算 (27)(28)、节点功率平衡 (29)、机组出力/爬坡 (30)(31)、直流潮流 (33)、基态与 $N-1$ 热稳 (35)(36)、算力-功率耦合 $p^{dc}_{n,t}=\mathrm{PUE}\big(P^{idle}_n x_n+\sum_c e_{n,c}\Gamma_{n,c,t}\big)$ (39)、checkpoint 聚合 (42)–(44)、DC 侧阻尼 (46)、响应分配 (47)–(49)。

**问题的数学类型**：混合整数二阶锥规划（MISOCP），因为 (14) 是旋转锥、(25)(27)(54) 是整数。用 YALMIP + Gurobi 求解。

### 2.6 两个定义与"系统偏差"

![[dcla_fig4_feasible_region.png|800]]

$$\text{Def 1 (Grid-Centric):}\ H_g:=\max\Big\{\sum_n H_n:\ \Xi\in\Omega_g\Big\}\tag{18}$$
$$\text{Def 2 (QoS \& FS-Aware):}\ H_s:=\max\Big\{\sum_n H_n:\ \Xi\in\Omega_g\cap\Omega_s\cap\Omega_f\Big\}\tag{19}$$
$$\delta_b=\frac{H_g-H_s}{H_g}\tag{20}$$

即：传统口径只在 $\Omega_g$（电网可行域）里取最大，本文口径要求同时落在服务可行域 $\Omega_s$ 与频安可行域 $\Omega_f$ 的交集里。**两者之差 $\delta_b$ 就是"按老口径审批会多批多少"**。

---

## 三、方法/技术路线

整条路线可以概括为**"把三个不同时间尺度的约束塞进同一个 15 分钟调度模型"**：

```
① 业务层（毫秒–小时）：四级灵活性 + 滚动窗 QoS（式 1–2）
        ↓  吞吐 Γ → 功率 p^dc（式 39，常数 PUE 线性映射）
② 设备层（秒）：同步 checkpoint 甩负荷 Δp^cp（式 4–6，与 Γ 成正比）
        ↓  聚合到系统
③ 系统层（秒）：单机等值频率响应 → RoCoF / 峰值 / QSS 三条代数约束（式 11/14/17）
        ↓
④ 网络层（15 min）：DC 潮流 + N-1 + 机组爬坡 + 储能时序（式 29–36, 52–55）
        ↓
⑤ 决策层：词典序 MISOCP（先最大容量，再最少储能，最后最小运行成本）
```

**三个实现要点值得记下来**：

1. **时间尺度桥接方式**：调度决策在 15 min 粒度，但频安约束在**每一个 15 min 运行点上评估一次秒级事件**。作者明确说"用的是最大可信短时甩负荷，而不是区间平均能量"。这是标准的"准稳态扫描"做法——**代价是把"一个 15 min 窗内的所有 checkpoint 视为同时发生"**（后文批评点 3）。
2. **常数 PUE 线性映射**：$p^{dc}=\mathrm{PUE}\cdot(\text{idle}+\sum e_{n,c}\Gamma_{n,c})$，PUE=1.21，$e_{n,c}$ 用 A100 实测参数标定。简单、可解，但把制冷功率当成 IT 功率的瞬时比例（后文批评点 5）。
3. **储能作为"补容量"手段**：Stage I-B 在**不降低最大 DCLA** 的前提下最小化储能台数。所以储能不是被"优化配置"，而是被"追认为必需"——这个设计本身有经济学问题（批评点 7）。

---

## 四、关键创新点

### 4.1 把"checkpoint 甩负荷"写成吞吐的线性函数

这是全文最实的一步。此前频率安全研究里扰动幅值都是外生的（"假设甩掉 X MW"），而这里：

$$\Delta p^{\mathrm{cp}}_{n,t}\;\propto\;\Gamma_{n,c,t}\quad\Longrightarrow\quad \text{接得多} \Leftrightarrow \text{甩得狠}$$

于是"接入容量"和"频安风险"变成**同一个决策变量的两个后果**，而不是两个独立的约束。这才使"灵活性有双重效应"这句话从口号变成可计算的命题。

### 4.2 三条频安约束的代数化 + 旋转二阶锥

RoCoF 是线性、QSS 是线性、峰值是旋转锥——**三条全是凸的**，所以整个模型保住 MISOCP，不用非线性求解器。这个"可解性设计"在工程论文里比数学新意更有价值。

### 4.3 用"服务可行域"把"隐性削减"堵死

式 (2) 的日作业量守恒是**关键的一行**。没有它，优化器可以用"少干活"来换取"多接容量"——这在数学上完全合法，在物理上是作弊。作者把对照基准（式 3）故意留了这个后门，正是为了量化"后门值多少钱"。

### 4.4 "系统偏差 $\delta_b$"这个提法

把"评估口径错了多少"本身当成一个可量化的输出量（式 20），而不是笼统地说"要考虑更多约束"。**这是一个很好的论文写法**：给读者一个能直接引用的数字（40.3%），而不是一段定性论述。

---

## 五、实验与结果

### 5.1 算例设置

| 项目 | 设置 |
|---|---|
| 系统 | IEEE 39-bus，24 h，96 个 15 min 时段 |
| 负荷水平 | 额定负荷的 75%–100% |
| 新能源 | 母线 37/38 的同步机替换为风/光，ERCOT 实测 5 min 曲线 [20][21] |
| 机组爬坡 | 每小时 20% 运行区间 |
| 固定储能 | 母线 37/38，4 h，25% 新能源装机 |
| 可装储能 | 每母线最多 5 台 5 MW/20 MWh，全网预算 20 台 |
| 候选 DC 母线 | $\Omega=\{16,18,19,24,27\}$，每母线最多 15 个 10 MW 模块（即 150 MW） |
| DC 参数 | PUE=1.21，$e_{n,c}$ 用 NVIDIA A100 实测标定 |
| 频率参数 | $f_0$=60 Hz，$H_{syn}$=4 s，$\bar r$=0.5 Hz/s，$\Delta\bar f$=0.8 Hz，$\Delta\bar f^{ss}$=0.5 Hz，$T^f$=10 s，$\kappa_D$=0.5，$K_{ibr}$=0，$\gamma_f$=0.60，$\gamma_p$=0.30 |
| 求解 | YALMIP + Gurobi；Stage II 用 ERCOT 实时电价 [26]，$w_{grid}=w_{dc}=1$ |

### 5.2 基准结果：430 MW，18 台储能

![[dcla_fig5_throughput_schedule.png|800]]

- **DCLA = 430 MW（43 个 DC 模块）**，Stage I-B 需 **18 台储能**（90 MW / 360 MWh）
- 选址：母线 19、24 打满 150 MW，母线 16 接 130 MW，母线 18、27 不接
- 储能选址与 DC 选址**不一致**（母线 16 有 130 MW 负荷但无本地储能）——因为 Stage I-B 只最小化总数，选址由全网潮流与时序决定

**频率安全状态（这是本节最关键的一段）**：

| 约束 | 最大利用率 | 状态 |
|---|---|---|
| RoCoF | **0.208** | 大量裕度 |
| 频率峰值 | **0.993** | 近乎起作用 |
| **QSS** | **1.000** | **起作用（binding）** |

作者的结论很直接：**基准情形是被"持续频率响应能力"卡住的，不是被"初始惯量"卡住的。只按 RoCoF 评估会严重高估频安裕度。**

> 这句话值得单独记下来。工程上大量并网评估还在用"RoCoF + 惯量"这套话语（因为好算），而本文给出一个反例：**RoCoF 用了 21%，QSS 已经 100%**。原因是 checkpoint 甩的是**持续功率**而非瞬时冲击，靠惯量扛不住，必须靠一次调频和负荷侧持续响应。

### 5.3 四种约束组合下的 DCLA（表 V）——本文最值钱的一张表

| 负荷构成 | Grid-Centric | QoS-only | FS-only | **Proposed** | 储能（均衡） |
|---|---|---|---|---|---|
| 推理为主 | 630 | 410 | 630 | **410** | 16 |
| 均衡 | 720 | 480 | 720 | **430** | 18 |
| 训练为主 | 750 | 500 | 650 | **280** | 16 |

**我把它拆开算了**（论文没做这个分解）：

| 负荷构成 | $\delta_{QoS}$ | $\delta_{FS}$（QoS 已生效时） | $\delta_{FS}$（QoS 放松时） | 合计偏差 $\delta_b$ |
|---|---|---|---|---|
| 推理为主 | 34.9% | **0.0%** | 0.0% | **34.9%** |
| 均衡 | 33.3% | **10.4%** | 0.0% | **40.3%** |
| 训练为主 | 33.3% | **44.0%** | 13.3% | **62.7%** |

（$\delta_{QoS}=(H_g-H_{QoS})/H_g$，$\delta_{FS}=(H_{QoS}-H_s)/H_{QoS}$；两者可乘性分解，$1-(1-\delta_{QoS})(1-\delta_{FS})$ 与合计偏差逐位吻合，均衡档 0.667×0.896=0.597→40.3% ✓，训练档 0.667×0.560=0.373→62.7% ✓。）

**这张分解表说明三件事，每一件都比摘要更值得说：**

1. **摘要里的 40.3% 其实是三档里最温和的一档。** 训练为主时高估 **62.7%**——而训练才是 AI 数据中心增长的主引擎。论文摘要挑了均衡档，等于**把自己的结论说轻了 22 个百分点**。
2. **QoS 的代价是"均匀"的（33%–35%），FS 的代价是"超线性"的（0%→10.4%→44%）。** 这个对比本身就是全文最有价值的发现，却只藏在表 V 里没被算出来。
3. **FS 的代价强烈依赖 QoS 是否同时生效。** 单独施加 FS（QoS 放松）时，训练为主档只损失 13.3%——因为优化器可以**把训练作业整体挪开 checkpoint 高峰时段**。一旦 QoS 的滚动窗把调度自由度锁死，这个"躲避"能力消失，FS 代价从 13.3% 跳到 44%。

**第 3 点可以做严格的交互项计算**：若两约束独立，训练档应为 $500\times(650/750)=433$ MW；实际 280 MW，**交互项 $-153$ MW（−35%）**。均衡档交互项 $-50$ MW，推理档 $0$。**"QoS 与 FS 不是两个独立约束，而是互相锁死"**——作者在正文里说了这句话，但没有量化，而量化后它是一个相当漂亮的结果。

### 5.4 FS 约束到底改善了什么（Fig. 6）

![[dcla_fig6_fs_utilization.png|800]]

| 指标 | QoS-only | Proposed | 变化 |
|---|---|---|---|
| 最大 checkpoint 甩负荷 | 136.5 MW | **67.0 MW** | **−50.9%** |
| DCLA | 480 MW | 430 MW | −10.4% |
| RoCoF 利用率 | 0.423 | 0.208 | −51% |
| 峰值利用率 | **1.308（越界）** | 0.993 | −24% |
| QSS 利用率 | **1.449（越界）** | 1.000 | −31% |

作者的解读是对的：**甩负荷降了 50.9%，容量只降了 10.4%（4.9 倍杠杆）**——说明优化器主要靠"重排 checkpoint 负荷、降低同步度"来改善频安，而不是靠"少接"。

但**看图 (a) 的红色实线**，有一个作者没提的现象：Proposed 方案的 checkpoint 甩负荷在一天里几乎**贴着上限走**（约 55–60 MW，除了 h≈13–14 有个凹陷）。也就是说，**最优解把扰动幅值饱和到了每一时段允许的最大值**。

这在数学上完全正确（约束是逐时段的），在物理上是**最坏的强迫模式**：一个持续、周期、满幅的阶跃序列。对电网而言这不是"降低了扰动"，而是"把扰动做成了稳定的周期性激励源"。这一点第六节批评 4 会展开。

### 5.5 消融：灵活性与储能的互补性

| 配置 | DCLA | 部署储能 |
|---|---|---|
| 无灵活性 + 无储能 | 330 MW | — |
| 无灵活性 + 可装储能 | **330 MW** | **0 台** |
| 有灵活性 + 无储能 | 400 MW | 0 台 |
| 有灵活性 + 可装储能 | **430 MW** | 18 台 |

**这张表是全文最诚实的地方**：刚性负荷下，**储能一台都装不上**——因为瓶颈在"服务不可调"而非"电网/能量裕度"，储能在数学上帮不上忙。灵活性单独贡献 +70 MW，储能再贡献 +30 MW。

> 但这也暴露了一个经济学问题：**90 MW / 360 MWh 的电池，只换来 30 MW 的接入容量**。按 NREL 2023 成本 [22]（4 h 系统约 350 美元/kWh），360 MWh ≈ **1.26 亿美元**换 30 MW 接入权，折合约 **4.2 美元/W**。论文的目标函数只最小化**储能台数**，从不问"这 18 台值不值"。这是一个明显缺失的经济层——而这恰好是同月 Le Xie 与 Joskow 那篇 Proc. IEEE 论文（`2610.14264`）在补的洞。

### 5.6 负荷构成的影响（本节最有意思的定性结论）

- **只考虑 QoS 时**：训练占比越高，DCLA 越大（410 → 480 → 500）。因为训练可平移窗口长（6 h、允许 50% 缺额），能更好地吸收网络与资源约束。
- **同时考虑 FS 时，排序反转**：训练为主档从 500 掉到 280，**低于**推理为主的 410。
- 于是**均衡档（430）成为最优**——存在一个内点最优的负荷构成。

这个"内点最优"是有政策含义的：**一个纯粹由训练作业构成的数据中心，反而不如"训练+推理混合"的站更容易并网**。这是一个反直觉、可被监管直接引用的结论，但论文只用了一段话，没有画出 $H_s$ 关于训练占比的连续曲线（那会是一张很好的图）。

---

## 六、对电网安全领域的意义

### 6.1 补上了"秒–分钟"这一档的一块拼图

我在 09-30 那期画过一张跨时间尺度地图：

```
毫秒–秒（脱网/电能质量） → 秒–分钟（调频、负荷-时间尺度错配）← 长期空白
→ 分钟–小时（削峰/能量搬移） → 小时–天（容量规划/并网承载力）
```

此后连续两期（10-02、10-16）都记录：**"GPU 负载秒级动态对调频的冲击"零命中**。

本文是**第一篇把这个空白真正填上的论文**，而且填法很对：它没有去建一个更精细的秒级模型，而是**用 15 分钟调度模型 + 逐点秒级频安校核**把两个尺度缝在一起。这是"带宽匹配"（`2610.09060` 提的 bandwidth-matching）的一种具体实现——**不是把快的模型变慢，也不是把慢的模型变快，而是让慢模型在每个点上被快约束检验一次**。

### 6.2 三篇论文从三个方向得出同一个结论

| 论文 | 工具 | 结论 |
|---|---|---|
| **本文** `2610.22912` | QoS + checkpoint 频安约束 + MISOCP | 电网充裕度口径高估 DCLA **40.3%**（训练档 62.7%） |
| **`2608.21256`**（ETH, Hug 组） | Floquet 理论 / 周期轨道 | 周期强迫下稳态是**受迫周期轨道**，载荷能力极限由鞍结分岔变成**周期折返（cyclic fold）**，单机系统静态裕度 2.5 p.u. 缩到 **0.53 p.u.** |
| **`2610.14264`**（Le Xie + Joskow, Proc. IEEE 已录用） | 四象限框架 + 实测谱 | GPU 功率谱是**强音调性**的（训练步节奏的谐波梳 + 推理的亚秒周期），主方差频带随业务类型迁移 → **应该用"谱"而非"峰值"描述这类负荷** |

**三篇的结论完全同构**：静态/峰值口径系统性低估风险。但三者用了三套完全不同的语言——优化约束、分岔理论、实测谱。这是一个非常健康的信号：**说明这个问题是真的，不是某一派的自说自话**。而且三者的数字可以互相印证（40.3% / 79% / 谱峰位置），构成一个"多方法交叉验证"的证据链。

### 6.3 本文的真正贡献：把"并网审批"变成"信息博弈"

这是我认为最有价值、也是作者完全没意识到的一层。

DCLA 的计算过程是：电网调度方拿数据中心的**申报信息**——负荷构成（Flex-0..3 占比）、checkpoint 跌落比 $s^\rho$、同步因子 $s^\eta$、checkpoint 剖面 $\rho_t,\eta_t$——代入模型算出 $H_s$，据此批准接入容量。

**这些参数没有一个是电网能独立验证的。** 全部由数据中心自己提供。

于是整个 DCLA 流程本质上是一个**申报—核准机制**，而它的每一个输入都是可操纵的：

| 申报项 | 虚报方向 | 后果 | 电网能否核实 |
|---|---|---|---|
| Flex 等级占比 | 低报 Flex-0、高报 Flex-3 | 模型认为可平移 → $H_s$ 抬高 | ❌ 只看得到总功率 |
| 同步因子 $s^\eta$ | 低报（声称已错峰） | $\alpha$ 变小 → $\Delta p^{cp}$ 变小 → $H_s$ 抬高 | ❌ 站内调度不可见 |
| 跌落比 $s^\rho$ | 低报 | 同上 | ❌ 同上 |
| checkpoint 剖面 $\rho_t$ | 声明避开负荷高峰 | 同上 | ❌ 同上 |

**收益是硬的**：训练档虚报成"已错峰"，按表 V，可接入容量从 410 MW（推理为主、FS 生效）抬到 750 MW（Grid-Centric 上限）——**83% 的接入权增量**。代价是运行期真的同步 checkpoint 时，一次过频事件。

这就是 Bit2Watt（`2607.05993`）那个母题的**调度层版本**：

> Bit2Watt：攻击载荷在信息层与正常业务同构（合法 HTTPS、合法 Python 进程、付费客户）。
> **本文：攻击载荷在调度层与正常作业同构（合法 job submission、合法 checkpoint 周期、符合 SLA）。**

区别只在于：Bit2Watt 调的是 CUDA kernel 的执行节奏（需要代码执行权），**本文这条路只需要"什么时候提交作业"——一个普通租户就有的权限**。

### 6.4 优化器本身就是攻击生成器（攻防两用）

这是从本文模型直接推出来的：

$$\text{防守方用法（本文）：}\ \max\sum_n H_n \quad\text{s.t.}\ \text{QoS} + \text{FS}$$
$$\text{攻击方用法（对偶）：}\ \max\ \Delta p^{cp}_t \quad\text{s.t.}\ \text{QoS} + \text{电网充裕度}$$

把目标函数从"最大化容量"换成"最大化甩负荷"，同一个模型就变成了**最坏情况同步 checkpoint 调度生成器**——而且生成的调度**完全满足服务合同**（式 1、2 都满足）。攻击者不需要注入任何东西，只需要**按这个时间表提交作业**。

**这个对偶的物理含义很硬**：论文花了 10 页证明"约束越紧，能接的越少"；反过来读就是"**在给定接入容量下，最坏调度能把扰动推到多大**"。防守方算的是 $H_s$ 的上界，攻击方算的是 $\Delta p^{cp}$ 的上界，**两者是同一个可行域的两个极值点**。

### 6.5 惯性择时：一条没人写过的攻击向量

式 (11) 是 $P^r_t\le M^{eq}\bar r$。本文把 $M^{eq}$ **当常数**处理（"同步机开机方式不优化"），但现实中 $M^{eq}(t)$ 随开机方式剧烈变化——高比例新能源电网里，凌晨与晚峰的系统惯量可以差 2 倍以上。

于是攻击者只需：

$$t^\star=\arg\min_t M^{eq}(t)$$

在系统惯量最低的时段对齐 checkpoint，**同样的 $\Delta p^{cp}$ 打出两倍的 RoCoF**。而机组组合在绝大多数 ISO 是**公开数据**（ERCOT、PJM、CAISO 都实时发布），攻击者可以精确算出 $t^\star$。

**这是一个"物理信息驱动的攻击择时"**——和你们实验室做 FDIA 用的灵敏度矩阵逻辑完全一样，只是把"对状态估计的灵敏度"换成了"对惯量的灵敏度"。而防御方连"攻击者知道惯量"这件事都还没意识到。

### 6.6 检测问题退化为"源可辨识性"问题

那么怎么区分"恶意同步"和"正常业务"？

从 $\alpha=s^\rho s^\eta\rho_t\eta_t$ 看，**同步因子 $\eta$ 就是唯一的判别量**：正常运营商 $\eta$ 低（错峰），攻击者 $\eta\to1$。

但电网侧只看到一个标量序列 $\Delta p^{cp}(t)$——**$\eta$ 不可直接观测**。要从 PCC 功率反推 $\eta$，就回到 `2610.26812` 那个"源可辨识性"问题：单端口功率量测下 $H(j\omega)$ 秩不足，**"看得见"不等于"分得开"**。

于是"三重致盲"在这里又多了一层：

```
站内不可见（FedGuard-DC 的隐私保护）
  + 站外不可见（2610.26812 的隔离控制器，足迹压到 0.9%）
  + 量测不可辨（PMU 衰减，2610.26480）
  + ★ 申报不可验（本文：DCLA 的全部输入由被监管方提供）
```

**第四层是最要命的一层**，因为前三层是"看不见"，第四层是"**看得见的是假的**"。而且它是**制度性**的——不是技术缺陷，是审批流程的设计使然。

---

## 七、局限与展望

### 7.1 我认这是硬伤的六处

**① 标题数字选错了档位（最重要）**

摘要写"avoids a 40.3% overestimation"，用的是均衡档。但表 V 里训练为主档是 **62.7%**，推理为主档是 34.9%。**AI 数据中心的增量主要来自训练**，所以 40.3% 恰恰是最不具代表性的中间值。这不是造假，但是**选择性呈现**——而且方向是"把自己的结论说小"，比较少见。

更严重的是归因：40.3% 里 **33.3% 来自 QoS，只有 10.4% 来自 FS**。摘要把整个 40.3% 挂在"checkpoint-induced FS"名下，读者会以为频安约束是主因。**诚实的说法应该是"QoS 与 FS 联合约束高估 40.3%，其中频安独占 10.4%（训练档 44%）"。**

**② $\kappa_D=0.5$ 是个没有来源的魔数，而它决定了 binding 约束**

式 (46)：

$$D^{dc}_t=\kappa_D\frac{h_{dc}}{f_0}\sum_{n\in\Omega}x_n\bar\Gamma_{dc}\sum_{c=1}^{3}\tilde d_{c,t}$$

$\kappa_D=0.5$ 出现在参数表里，**没有推导、没有引用、没有灵敏度分析**。而 QSS 约束 (17) 的分母正是 $D^{dc}_t+K_g+K_{ibr}$，而 QSS 恰好是**唯一 binding 的约束**（利用率 1.000）。

**也就是说：全文的结论（430 MW）由一个未标定的标量决定。** 这不是小问题——如果 $\kappa_D$ 取 0.3 或 0.8，$H_s$ 会明显移动。至少要给一条 $\kappa_D\in[0,1]$ 的扫描曲线。

顺带：式 (46) 用的是**参考剖面** $\tilde d_{c,t}$ 而非**调度吞吐** $\Gamma_{n,c,t}$。这在逻辑上不自洽——如果把训练作业全挪走了，DC 还能提供同样的频率阻尼吗？按模型能。

**③ 同步因子 $\eta$ 是参数不是决策变量，"内生"是名不副实的**

贡献列表写"endogenously linking ... **synchronization levels**"。但看式 (4)：$\alpha^{per}_{c,t}=s^\rho_c s^\eta_c\rho^{per}_t\eta^{per}_t$，其中 $s^\eta_c$ 是**类别常数**，$\eta^{per}_t$ 是**时段剖面**，两者都是输入参数。**模型里没有任何变量能控制同步程度。**

后果很实质：**"错峰 checkpoint"——这个零成本、零设备、业界标准做法（`[7]` Choukse 等的 power stabilization 就是干这个的）——根本不在决策空间里。** 模型只能通过"挪吞吐"或"建储能"来降扰动，于是：

- 高估了扰动的可实现幅值（假设全同步）
- 低估了 DCLA（本来错峰就能解决）
- **高估了储能的价值**（18 台里有多少台是为"本可免费错峰"的扰动买的？）

**我认为这是本文最大的建模缺口。** 如果加一个决策变量 $\eta_{n,t}\in[\eta_{min},1]$（同步度），并给一个"错峰代价"（比如调度复杂度或少量吞吐损失），整篇论文的结论会完全不同——而且会更有说服力。

**④ 15 分钟分辨率与秒级事件的内在矛盾，把模型逼到了最坏情况**

模型在**每一个** 15 min 运行点上评估**一次**秒级 checkpoint 事件，且假设该事件是"最大可信短时甩负荷"。这意味着：

- 一个 15 min 窗内的所有 checkpoint 被视为**同时发生**；
- 无法表达"4 次 34 MW 错峰"与"1 次 136 MW 同步"的区别——而这两者对 RoCoF 的影响差 4 倍（RoCoF 与 MW 成正比，与 MWh 无关）。

**分辨率本身就把答案钉在了上界。** 论文自己在正文承认"sharp interval-to-interval changes reflect the absence of an explicit throughput ramping constraint"，但没意识到同一个问题也适用于 checkpoint 的时间分布。

**⑤ 常数 PUE 高估扰动约 17%–21%**

式 (39) 假设制冷功率瞬时正比于 IT 功率。但 checkpoint 期间：GPU 停算 → IT 功率秒级下跌；**冷机/水泵/风机的功率不会秒级跟随**（热惯性时间常数是分钟级）。所以真实并网功率跌落 ≈ $\Delta P_{IT}$，而模型给的是 $1.21\Delta P_{IT}$——**高估 21%**。

再叠加 $s^\rho_{\text{Flex-3}}=1.00$（即认为训练负荷在 checkpoint 期间**功率跌到零**），扰动量级被推到了一个相当保守的上界。这两处叠加，意味着 $H_s=430$ MW 是**下界中的下界**。

**⑥ 目标函数缺经济学层**

Stage I-B 最小化的是**储能台数**，不是**储能成本与容量收益的净现值**。所以论文无法回答最基本的问题："为了这 30 MW（400→430），花 1.26 亿美元买 360 MWh 电池，值吗？"

这个洞在同月被 `2610.14264`（Le Xie + Joskow）正面处理——那篇的四象限框架就是 (可靠性, 可负担性) × (不确定性, 变化性)。**两篇应该连读。**

### 7.2 次要问题

- **单系统、单日、单条风光曲线**，无不确定性（作者自认）。IEEE 39-bus 上 430 MW 约占系统负荷 7%，量级合理但缺乏规模外推依据。
- **无 SOTA 对照**：只与自定义的 Grid-Centric 基准比，没有与既有 hosting capacity 方法（[8][9]）同台。
- **频率模型是单机等值**：$M^{eq}$ 用全网同步机总量，无网络、无位置。对系统频率是可接受的，但**完全忽略了大负荷突降引起的潮流转移与暂态功角问题**（式 35/36 只查稳态热稳）。
- **无保护动作建模**：$\Delta\bar f=0.8$ Hz → 60.8 Hz，低于过频保护定值，尚算自洽；但若扰动加倍就会触发，而模型不知道有保护这回事。
- **事件触发项 $\chi_t$ 的语义含糊**：式 (6) 里 $\chi_t\le0.8$，若它是决策变量，优化器必然取 0（纯损失），整个 event-triggered 项就白写了；若它是外生最坏值，则应说明。论文两处都没说清。
- **最深的建模漏洞（承 ③）**：**"用灵活性会触发 checkpoint"这条因果链没建**。现实中，你一旦中断/迁移训练作业，就触发一次 event-triggered checkpoint——所以"平移"这个动作本身会制造扰动。式 (5) 让 $\Delta p^{ev}\propto\Gamma$ 且由外生 $\chi_t$ 缩放，**"平移量"与"触发量"之间没有函数关系**。于是"灵活性有双重效应"这句话在叙事上成立，**在模型里是两个可分离的加项，不是一条因果链**。
  > **这恰恰是最值得补的一篇**：令 $\chi_t=f(\text{平移量})=f(|\Gamma_{n,c,t}-d_{n,c,t}|)$，就得到一个真正的"灵活性悖论"模型——**你越用灵活性，越触发 checkpoint**，存在一个内点最优的灵活性使用强度。这个模型比本文更深刻，而且改动量很小。

### 7.3 三个可做的出口（按性价比排序）

**出口 A（最快，2–3 周，Letters 体量）｜"幅度约束不够，要加重复率约束"**

本文的三条约束（RoCoF / 峰值 / QSS）**全部是单事件幅度约束**，对"一天发生 96 次"和"一天发生 1 次"一视同仁。于是最优解把幅值饱和到每时段上限（Fig. 6a 的红色实线）。

而机组轴系的疲劳寿命由 **Miner 准则**决定：$D=\sum n_i/N_i$，**次数 $n_i$ 与幅值同等重要**。近三个月这条线已有四篇（`2610.22572` DC-TORQ 含 ISO-NE 署名、`2607.14412` 水轮机、`2605.01173` 汽轮机、`2609.18888` 规范）。

**做法**：把 $\sum_t \big(\Delta p^{cp}_t/\Delta p_{ref}\big)^{m}$ 加进约束（$m$ 取 S-N 曲线斜率，典型 3–8），或直接加 $N_{max}$（每小时允许事件数）。**用现成模型 + 一行约束，就能证明"本文的最优解在疲劳意义下是次优的"**。这个结论很硬，而且不需要新数据。

**出口 B（最有护城河，1–2 月）｜"申报欺诈"的形式化与检测**

把 6.3–6.4 做成一篇：

1. 形式化"**DCLA 申报博弈**"：监管方算 $H_s(\theta)$，被监管方真实参数 $\theta'\ne\theta$，求虚报收益 $\Delta H=H_s(\theta)-H_s(\theta')$。本文表 V 直接给出收益矩阵（最大 83%）。
2. 给出**可核实性条件**：哪些申报项在什么量测配置下可被反推？用 `2610.26812` 的 $\operatorname{rank}H(j\omega)=2$ 判据 + PMU 采样率。
3. 设计**物理一致性检测**：从 PCC 功率的**谱特征**（$\eta$ 高则出现单一主频的周期梳；$\eta$ 低则谱更平坦）判别同步度。**这正是 `2610.14264` 说的"用谱而非峰值描述"的直接应用。**
4. 加一条"**错峰即合规**"的机制设计：给 $\eta$ 申报加激励相容约束，让诚实申报成为最优策略。

**这条路完全踩在你们实验室的能力上**（申报博弈 ≈ 机制设计 + 检测 ≈ 入侵检测 + 谱特征 ≈ 信号处理），而且**纯信息层方法在这里不够用**——必须懂 RoCoF/惯量/一次调频才能定义"什么算虚报得逞"。物理是护城河。

**出口 C（最"电网"，2–3 月）｜把"错峰"变成决策变量，重算 DCLA**

承批评 ③：加 $\eta_{n,t}$ 为决策变量 + 错峰代价函数，重跑本文算例。预期结论：

- $H_s$ 显著上升（可能接近 QoS-only 的 480 MW）；
- 储能需求大幅下降（18 台 → 少数几台）；
- **得到一个"错峰成本 vs 储能成本"的帕累托前沿**——这是并网谈判真正需要的那张图。

工作量不大（改一处模型），但**结论会直接反驳"要接 AI 数据中心就得多建储能"这个流行叙事**。风险是审稿人会说"这是显然的"——所以要靠帕累托前沿的定量结果说服。

> **我的优先级：A 最快出成果（适合第一篇），B 最有护城河（适合主线），C 最容易被引用但需要更强的定量支撑。**

### 7.4 一句话判词

**问题选得准、约束写得干净、数字报得诚实——但把一个零成本的解（错峰）排除在决策空间外，然后花 1.26 亿美元买电池去补它。**

它最大的价值不在 430 MW 这个数，而在**把"并网审批"从一个技术评估问题，暴露成一个信息不对称问题**——而作者自己没走到这一步。

---

## 八、评分

| 维度 | 分数 | 理由 |
|---|---|---|
| 问题重要性 | **9.0** | DCLA 是 AI 数据中心落地的真实卡点，NERC 两份白皮书背书；且精确填上"秒–分钟"这一档空白 |
| 理论深度 | **5.5** | 频率模型直接沿用 Badesa/Teng/Strbac 的降阶模型 [15]，无新理论；峰值约束的锥重述是精确的但属已知技巧 |
| 方法创新 | **6.5** | 三条约束代数化 + 词典序 MISOCP，工程完成度高；但核心思路（把扰动写成吞吐的线性函数）是建模选择而非方法突破 |
| 实验严谨性 | **6.5** | 消融诚实（刚性负荷下储能 0 台）、binding 约束报告诚实、参数表完整；但 $\kappa_D$ 无来源、无灵敏度、无 SOTA 对照 |
| 实验充分性 | **6.0** | 单系统（IEEE 39）单日单曲线；三档负荷构成是亮点但只做了离散三点，没画连续曲线 |
| 写作与可复现 | **7.5** | 约束写全、符号表清晰、参数表完整，重跑门槛低；但 $\chi_t$ 语义含糊、$\kappa_D$ 与 $\eta$ 剖面来源缺失 |
| 影响潜力 | **8.0** | "并网评估口径错了 40%–63%"是监管可直接引用的结论；且 62.7% 这个数字迟早会被人重新算出来 |
| **综合** | **7.0** | 扎实、诚实、有用，但**在最关键的建模选择上让了一步**（同步度外生），导致结论偏保守且错失了最有价值的发现 |

---

## 九、延伸阅读

### 9.1 必读三篇（构成"静态口径失效"的三重证据）

| 论文 | 关系 |
|---|---|
| **`2608.21256`** *Loadability Limits Under Periodic Load Forcing*（Desai / Valverde / **Gabriela Hug**，ETH，8 月） | **理论最干净的一篇**。证明周期强迫下稳态是受迫周期轨道，载荷能力极限由鞍结分岔变为**周期折返**（单值矩阵出现 $+1$ 的 Floquet 乘子），极限成为**强迫频率的函数**。4 母线算例：静态裕度 2.5 p.u. → 摆动频率附近 **0.53 p.u.**。**与本文同结论、不同工具**，且给出了本文缺的解析结构 |
| **`2610.14264`** *Large-Scale Data Center Integration in Power Systems*（**Le Xie** / Dongjoo Kim / Qian Zhang / Grant Ruan / **Paul Joskow**，**Proc. IEEE 已录用**） | 四象限框架 (可靠性, 可负担性) × (不确定性, 变化性)。**实测谱是本文最缺的输入**：GPU 功率谱是强音调性的——训练步节奏的**谐波梳** + 推理的**亚秒周期**；主方差频带随业务类型迁移（训练/离线推理在秒级，在线推理在数十秒以上）。→ **给本文的 $\alpha$ 系数提供了物理来源，也给"用谱不用峰值"提供了实测依据** |
| **`2609.27698`** *Forced Oscillations in Power Systems Induced by Data Centers Hosting AI Workloads*（ETH，9 月） | 无攻击情形下的**强迫振荡基线**。结论对本文有直接政策含义：**同步的数据中心可近乎翻倍振荡，半周期错开可近乎抵消**——正是本文批评 ③ 里那个"被排除在决策空间外"的错峰解 |

### 9.2 疲劳与后果（补上"幅度约束不够"）

- **`2610.22572`** *DC-TORQ: Fast Assessment of Data Center-Induced Generator Torsional Oscillation Risk Quantification*（10-15，**含 ISO-NE 的 Xiaochuan Luo / Tongxin Zheng**）——闭式传递函数 + 并网母线筛选判据。**这是把"重复率"接进本文框架的最短路径。**
- **`2607.14412`** *Assessing Risks of Hydro-Generator Shaft Fatigue from Data Center Load Oscillations*（PNNL，8 月）——Miner 准则的具体实现。
- **`2605.01173`** 汽轮机频域疲劳（3 个月前的早期工作）。
- **`2609.18888`** *Designing Grid-Aware Dynamic Specifications for Large Data Center Loads*（**IEEE TPWRS 投稿**，Gupta & Kekatos @ Virginia Tech）——COI nadir/RoCoF + Fourier 多面体谱约束。**"怎么定规范"的解析工具，与本文的"怎么算容量"互补。**

### 9.3 安全与可观测性（"申报不可验"这条线的上下文）

- **`2607.05993`** *Bit2Watt*（浙大 USSLab，**CHES 2026**）——合法算力即攻击面。本文 6.3 节的直接思想源头。
- **`2610.26812`** *Data Center Oscillation Isolation and Grid Support*（10-19，本 Vault 已解读）——源可辨识性的代数判据 $\operatorname{rank}H(j\omega)=2$ 与硬上限 $A+E\ge1$。**"看得见≠分得开"，本文 6.6 节依赖它。**
- **`2610.26480`** *Does Synchrophasor Attenuation Preclude Detection of High-Frequency Oscillations?*（10-19，Dominion Energy + RPI）——PMU 周期图检测器 AUC 对窗衰减不变。**"PMU 够不够用"这一辩的另一半。**
- **`2608.19155`** *FedGuard-DC*（本 Vault 已解读）——站内不可见（隐私保护）。**"三重致盲"的第一层。**
- **`2608.10645`** *AIDC Microgrid Vulnerability Assessment*（本 Vault 已解读）——算电协同攻击的脆弱性评估框架，ARD 概念可借来量化"虚报收益"。

### 9.4 数据与方法来源

- **`2604.07345`** *Measurement of Generative AI Workload Power Profiles for Whole-Facility Data Center Infrastructure*（本文 [2]，2026-04）——**整站级**实测功率剖面。想摆脱"常数 PUE"就该读这篇。
- **`2609.00309`** *Workload Identification with Physical Side Channels for AI Governance*（8 月）——**从 H200 的功率轨迹判别负载类别**。这与本文 6.6 节的"从功率反推 $\eta$"是同一个问题的另一个版本，而且已经做出来了。
- **`2610.09060`** *AI Data Centers Meet Electrical Grids: A Review*（10-06，本方向首篇全景综述）——bandwidth-matching 框架；四条 research needs 中"dynamic load models"与"high-bandwidth telemetry"正是本文与 `2610.14264` 各占一条。
- **`2604.24009`** *Safe Reconnection Time for Large-Scale Data Center Loads*（8 月）——**反方向**的同一问题：不是"甩负荷"而是"重新接入"的暂态安全。本文明确说"reverse ramp 不作主约束"，那篇正好补这一半。

### 9.5 同组研究线（建议按序追踪）

香港大学 **侯云鹤（Francis Yunhe Hou）组**在"算电协同 + 市场机制"这条线上持续产出：

```
[14] Cui / Hu / Yang / Cui / Hou, IEEE TSG 2026（同期峰管理 + 辅助服务协同优化）
        ↓
2610.22972（10-16）"计算灵活性不会自动转化为电气可实现的功率灵活性"
        ↓  ← 本期：把"电气可实现性"具体化为"checkpoint 频安约束"
2610.22912（本文）
```

**`2610.22972` 与本文是同一周的姊妹篇**，前者讲"上限"（计算灵活性 → 电气灵活性有损），后者讲"约束"（损在哪：频安）。**建议连读**——两篇合起来才是该组完整的论点：*算力灵活性不是免费资源，它的电气化要过三道关（变流器限值 / 频安 / 服务可行性）*。

---

*解读完成：2026-10-26 ｜ arXiv:2610.22912v1（2026-10-16 提交，距今 10 天）*
