---
document_id: "2610.26812"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2610.26812"
arxiv_id: "2610.26812"
title: "Data Center Oscillation Isolation and Grid Support: Fundamental Limits and Source-Selective Control"
authors: ["Cheng Feng"]
published: "2026-10-19"
domain: "智算中心与电网交互"
venue: "arXiv v1 2026-10-19；eess.SY 主分类（+math.DS）；10 页 / 11 图 / 3 表；单作者（IEEE Member），arXiv 投稿版未标注单位；未标注资助"
keywords:
  - "data center"
  - "oscillation isolation"
  - "grid support"
  - "source identifiability"
  - "fundamental limits"
  - "Bode sensitivity integral"
  - "waterbed effect"
  - "hybrid energy storage"
  - "residual feedback"
  - "convex synthesis"
  - "forced oscillation"
  - "NERC large loads"
tags: ["llm-generated", "paper-analysis", "data-center-grid", "oscillation", "source-attribution"]
---

# Data Center Oscillation Isolation and Grid Support: Fundamental Limits and Source-Selective Control

> **一句话**：当数据中心既要"把算力扰动挡在门内"、又要"对电网扰动做出规定响应"时，**只测并网点功率是做不到的**——作者证明了一个一行三角不等式就能写下的硬约束 $A+E\ge1$：隔离压到 10%，电网响应误差就必然 ≥90%；再证明只要加测电压/频率使源可分辨（$\operatorname{rank}H=2$），逐点冲突可以消除，但**跨频带的 Bode 水床极限仍在**（1–20 Hz 压多少，带外就抬多少）。
>
> **这篇论文的真正价值不在定理，而在视角**：它把"数据中心并网振荡治理"重新表述为**源可观测性问题**，而不是控制带宽问题。这恰好是"跨层归因"选题所需的第一块理论地基。

---

## 一、研究背景与问题

### 1.1 三次真实事件定下了问题的形状

作者开篇没有泛泛谈"AI 数据中心用电增长"，而是直接列三条有出处的工程事实：

| 事件 | 内容 | 出处 |
|---|---|---|
| **NERC 2023 振荡事件** | 某数据中心的**周期性 1 Hz 扰动**反复激发系统的 **11 Hz 电气 ringdown** | NERC《Characteristics and risks of emerging large loads》, 2025-07 |
| **2024-07 230 kV 故障** | 故障后数据中心负荷**脱网**，导致系统电压与频率被抬升 | NERC《Incident review: simultaneous voltage-sensitive load reductions》, 2025-01 |
| **14.7 Hz 现场实测** | 数据中心引发的 14.7 Hz 持续振荡，从起始机理到模态特征 | Mishra et al., *Sustain. Energy Grids Netw.* 43:101735, 2025 |

> ⚠️ **注意第三条**：`[3]` 就是公众号文章《14.7 Hz 振荡溯源：数据中心 UPS 振荡源分析》背后的原始论文（Mishra / Vanfretti / Delaree / Jones）。也就是说，**用户当初选题时参考的那篇公众号，其学术源头在本期被正式引用了**。这条线索值得记下来——同一组人在 2026-10-19 又挂出了 `2610.26480`（见第七节关联追踪），形成一条连贯的研究线。

三条事实分别对应三种时间尺度：**秒级周期性扰动（1 Hz）→ 秒级模态被激发（11 Hz ringdown）→ 百毫秒级保护动作导致整站脱网**。作者由此提出，数据中心并网必须同时具备两种能力：

1. **隔离（isolation）**：把算力工作负载引起的功率振荡挡在并网点之内，不向电网泄漏；
2. **支撑（grid support）**：当扰动来自电网侧（频率跌落、电压凹陷、弱阻尼模态）时，数据中心要按**规定的**响应曲线动作（如惯量/下垂支撑），而不是自作主张地"平滑"。

### 1.2 为什么这两件事会打架——问题的本质

这是全文最漂亮的一句观察，出现在引言倒数第二段：

> "Grid and server disturbances jointly affect the powers measured at the grid connection and within the data center, so those measurements **cannot automatically be treated as separate disturbance inputs**."

翻译成大白话：**并网点功率 $p$ 波动了，你无法从 $p$ 本身判断是"里面的服务器在闹"还是"外面的电网在抖"。** 而这两种情况要求的动作是**相反**的：

- 如果是服务器在闹 → 储能应该**反向出力**把 $p$ 压平（隔离）；
- 如果是电网在抖 → 储能应该**按规范出力**，此时 $p$ 本来就该跟着变（支撑）。

一个只看 $p$ 的控制器无法区分这两种情形，所以它只能做一件事：**把 $p$ 压平**。于是"隔离"做得越好，"支撑"就被破坏得越彻底。

作者进一步指出，现有文献**分成两派，各自只做一半**：

- **派 A（把数据中心当灵活性资源）**：`[11]` 调制服务器功率跟踪调频信号、`[12]` 工作负载与电池协同、`[13]` UPS 快速频率响应现场试验、`[14]` 工作负载–UPS 协同。→ 目标是"支撑"，但**没有对日常算力振荡的出口功率设界**。
- **派 B（抑制数据中心引起的功率波动）**：`[15][16]` 工作负载调度 + UPS 储能平滑联络线、`[17]` 混合储能补偿 AI 负载、`[18]` 针对脆弱模态附近频段。→ 目标是"平滑"，但**没有规定对电网扰动的响应**。
- **派 C（两者都想要）**：`[19]` 电网强度变化下的电压/频率动态改善、`[20]` 负载暂态补偿 + 电压支撑、`[21]` 快速负载波动 + 低压故障、`[22]` 平滑 + 并网/孤岛双模式。→ **在选定算例里同时演示了两个功能，但没有回答"哪些响应是同时可达的"**。

> **作者的切口就在这里**：不是再做一个"两个功能都演示一遍"的控制器，而是先问 **"同时可达的性能边界在哪"**，再按边界设计。这个"先求极限、再设计"的顺序，是本文与同方向二十余篇论文最本质的区别。

---

## 二、系统模型与问题表述

### 2.1 物理架构

![[dc_osc_fig1_arch.png|800]]

*Fig. 1 物理架构。服务器需求 $w$ 在数据中心内部产生；$g$ 是外部电网扰动（图示为远端母线负荷增加）。云朵代表带模型不确定性的外部电网。HESS 用本地 PCC 功率、电压、频率同时实现振荡隔离与电网支撑。*

架构很标准但有两个细节值得注意：

- **HESS = 电池 + 超级电容**（不是单一电池）。超级电容负责 1–20 Hz 这种高频段，电池负责能量。这决定了后面 $F_b(s)$（储能功率跟踪动态）的带宽上限。
- **控制器的量测只有三个本地量**：$y=[p,v,f]^T$ = PCC 功率、PCC 电压幅值偏差、由 PCC 电压相角导出的频率偏差。**没有站内 IT 功率、没有工作负载信息、没有广域通信。** 这一点非常重要——它意味着控制器是**纯本地**的，可以塞进 UPS/储能变流器的固件里，但也意味着它**看不到"里面发生了什么"**（第六节会用到这个性质）。

### 2.2 端口模型：把"数据中心 + 电网"收进一个标量

![[dc_osc_fig2_block.png|800]]

*Fig. 2 闭环框图。数据中心把 $(w,\xi)$ 映射为 $d$；外部电网把 $(p,g)$ 映射为本地电压/频率向量 $\xi$。结点处 $p=d-u$。虚线支路把 $y=[p,v,f]^T$ 送给 HESS 控制器，$u=-K_pp-K_vv-K_ff$（含执行器动态）。闭环后得到 $T_w:w\to p$ 与 $T_g:g\to p$。*

工作点处线性化：

$$
\begin{aligned}
d &= D_w(s)\,w + D_\xi^{\mathsf T}(s)\,\xi, \qquad D_\xi=[D_v\ \ D_f]^{\mathsf T},\\
\xi &= G_p(s)\,p + G_g(s)\,g,\\
p &= d-u .
\end{aligned}
\tag{1}
$$

各量的物理含义必须逐个说清，否则后面全看不懂：

| 符号 | 含义 | 物理量纲/典型值 |
|---|---|---|
| $w=\Delta P_{\text{dem}}$ | **服务器需求扰动**（算力负载变化） | MW，内部源 |
| $g=\Delta P_{\text{ext}}$ | **远端电网扰动**（母线负荷突变） | MW，外部源 |
| $d=\Delta P_{\text{dc}}$ | 数据中心实际取用功率 | MW |
| $p=\Delta P_{\text{PCC}}$ | 并网点（电网侧）交换功率 | MW |
| $u=\Delta P_{\text{BESS}}$ | 储能实际出力 | MW |
| $\xi=[v,f]^{\mathsf T}$ | PCC 电压幅值偏差 + 频率偏差 | pu, Hz |
| $D_w(s)$ | 服务器需求 → 取用功率（电气条件固定） | 无量纲，≈1 |
| $D_v(s), D_f(s)$ | PCC 电压/频率 → 取用功率（需求固定） | **负荷的电压/频率灵敏度** |
| $G_p(s)$ | PCC 注入功率 → 电压/频率 | 电网侧 |
| $G_g(s)$ | 远端扰动 → 电压/频率 | 电网侧 |

消去 $d$ 与 $\xi$：

$$
(1-D_\xi^{\mathsf T}G_p)\,p = D_w w + D_\xi^{\mathsf T}G_g g - u .
$$

定义**标量返回差（retour difference）**

$$
\boxed{\ \Delta \;=\; 1-D_\xi^{\mathsf T}G_p\ }
\tag{2}
$$

于是

$$
p = P_w(s)w + P_g(s)g + P_u(s)u,\qquad
P_w=\frac{D_w}{\Delta},\quad
P_g=\frac{D_\xi^{\mathsf T}G_g}{\Delta},\quad
P_u=-\frac{1}{\Delta}.
\tag{3}
$$

**$\Delta$ 是全文的枢纽，值得单独解读。** 把 $D_\xi^{\mathsf T}G_p$ 展开：

$$
D_\xi^{\mathsf T}G_p \;=\; \underbrace{D_v G_{pv}+D_f G_{pf}}_{\text{电压通道}}\;+\;\underbrace{D_f G_{pf'}}_{\text{频率通道}}
$$

它是**"负荷对电压/频率的灵敏度"×"电网对注入功率的响应"**——即"数据中心多取 1 MW → 电压降一点 → 因为电压降，恒功率负荷又多吃一点 → 电压再降"这一**正反馈环的回路增益**。

- 若 $|D_\xi^{\mathsf T}G_p|\ll 1$（强网 + 弱电压敏感性）→ $\Delta\approx1$，端口就是简单的功率平衡；
- 若 $D_\xi^{\mathsf T}G_p\to 1$（弱网 + 恒功率负荷，$D_v<0$）→ $\Delta\to0$ → **所有端口传递函数同时发散**。这就是**电压崩溃的线性预兆**。

> 💡 这个观察对选题有用：$\Delta$ 把"数据中心恒功率负荷特性"与"电网强度"耦合进一个标量，天然适合做**脆弱性指标**。`2608.10645`（AIDC 微电网协同攻击，Vault 已有）里那个"最右特征值实部 −0.341 / −1.317 / 协同 +0.734"其实就是 $\Delta$ 穿越零的另一种写法。**两篇论文用不同语言描述了同一个失稳机制。**

### 2.3 闭环与两个目标

控制器 $u=-K^{\mathsf T}(s)y=-K_p p-K_v v-K_f f$，闭环得

$$
p=\underbrace{T_w(s)\,w}_{\text{算力扰动贡献}}+\underbrace{T_g(s)\,g}_{\text{电网事件贡献}},
\tag{4}
$$

$$
T_w=\frac{P_w-P_uK^{\mathsf T}h_w}{1+K^{\mathsf T}h_u},\qquad
T_g=\frac{P_g-P_uK^{\mathsf T}h_g}{1+K^{\mathsf T}h_u}.
\tag{5}
$$

两个目标：

$$
\text{隔离：}\ \left.\frac{T_w}{P_w}\right|_{g=0}\approx0,
\qquad
\text{电网响应：}\ \left.\frac{T_g}{P_g}\right|_{w=0}\approx T_g^\star .
\tag{6}
$$

**$T_g^\star$ 怎么来？** 这是本文一个容易被忽略但很实用的构造。假设调度方要求"电网事件期间，并网功率应满足一条期望的 $p$–$f$ 特性" $p=H_f(s)f$（例如：频率每跌 1 Hz，少取 0.2 pu）。由 $p=T_g g$ 与 $f=G_{fp}T_g g+G_{fg}g$ 联立：

$$
\boxed{\ T_g^\star \;=\; \frac{H_f\,G_{fg}}{1-H_f\,G_{fp}}\ }
\tag{7}
$$

> 这个式子的工程意义：**"电网支撑规范"不能被直接写成一个传递函数，它必须经过电网自身的反馈 $(1-H_fG_{fp})^{-1}$ 折算。** 如果 $H_f$ 取得太激进，$1-H_fG_{fp}\to0$，$T_g^\star$ 发散——**这本身就是"支撑过度会失稳"的数学表达**。做需求响应/调频投标的同学值得记住这个折算。

---

## 三、方法/技术路线：三个极限 + 一个凸综合

全文结构非常清晰：**先证明三个"做不到"，再在"做不到"的边界内做优化。**

### 3.1 定理 1（单端口极限）：$A+E\ge1$

只用 PCC 功率反馈，即 $K=[K_p,0,0]^{\mathsf T}$，$u=-K_pp$。代入 (5)：

$$
T_w=\frac{P_w}{1+K_pP_u}=S\,P_w,\qquad
T_g=\frac{P_g}{1+K_pP_u}=S\,P_g,\qquad
S\triangleq(1+K_pP_u)^{-1}.
\tag{8}
$$

**关键：同一个 $S$ 同时乘在两个源上。** 定义归一化指标

$$
A=\left|\frac{T_w}{P_w}\right|=|S|\ \ (\text{算力扰动泄漏比}),\qquad
E=\left|\frac{T_g-T_g^\star}{P_g}\right|\ \ (\text{电网响应误差}).
\tag{9}
$$

**定理 1**：对任意 $T_g^\star$，任何良定的 LTI 控制器，只要只用 PCC 功率，则在所有传递函数有限且 $P_wP_g\ne0$ 的频率上

$$
\boxed{\ A(\omega)+E(\omega)\;\ge\;\left|\frac{T_g^\star(j\omega)}{P_g(j\omega)}\right|\ }
\tag{10}
$$

证明：由 (8) 与三角不等式，

$$
\left|\frac{T_g^\star}{P_g}\right|=\left|S-\left(S-\frac{T_g^\star}{P_g}\right)\right|\le|S|+\left|S-\frac{T_g^\star}{P_g}\right|=A+E . \qquad\blacksquare
$$

若要求"响应保持"（$T_g^\star=P_g$），右端 $=1$：

$$
\boxed{\ A+E\ \ge\ 1\ }
$$

![[dc_osc_fig3_limit.png|800]]

*Fig. 3 单端口极限（$T_g^\star=P_g$）。蓝实线：算力扰动泄漏 $A=|S|$；红虚线：电网响应误差 $E=|1-S|$。取 $S=(s+a)/(s+10a)$，$a=2\pi(0.5)$ rad/s。低频端 $A=0.1$、$E=0.9$；高频端 $A\to1$、$E\to0$。*

**这张图必须看懂**，它是全文的思想核心：

- 低频端：$A=0.1$（泄漏只剩 10%，隔离很好）但 $E=0.9$（电网响应误差 90%，支撑几乎完全失效）；
- 高频端：反过来。
- **曲线交点附近是唯一"两边都不太难看"的区域，而那里两边都只到 50% 左右。**

**我的评价（重要）**：定理 1 的数学是**一行三角不等式**，谈不上"深刻"。但它的**结论极其锋利**，而且给出了一个可操作的设计判据：

> 如果你只测功率，那么"隔离 90%"和"支撑 90%"是**互斥**的。不要再试图用更聪明的控制器同时做到这两件事——**必须增加量测**。

这正是 3.2 节的动机。

### 3.2 定理 2（逐点源可辨识性）：$\operatorname{rank}H=2$

自然想法：那我测两个功率——并网功率 $p$ 和数据中心功率 $d$——不就有两个方程解两个未知数了吗？

**作者直接否掉这个想法**（式 12）：

$$
p-P_uu=d-(P_u+1)u=P_ww+P_gg .
\tag{11}
$$

**两个功率量测含的是同一个混合，不是两个独立源。** 因为在理想平衡 $d=p+u$ 下，$d$ 与 $p$ 只差一个已知的 $u$，**信息量完全相同**。

> 💡 **这条否定极其重要**：它说明"多装一个功率表"毫无用处。很多工程直觉会在这里犯错——认为"站内站外都测一下就能分清"。**错。**

正确做法是引入**电气量**。残差 $r_y=y-h_uu$，其中 $H=[h_w\ h_g]$：

**定理 2**：在固定频率与工作点，服务器需求与电网扰动可从精确残差代数重构，**当且仅当**

$$
\boxed{\ \operatorname{rank}H(j\omega)=2\ }
\tag{12}
$$

证明：残差映射 $[w,g]^{\mathsf T}\mapsto y-h_uu$ 单射 ⟺ $H$ 列满秩。对 $y=[p,v,f]^{\mathsf T}$，用 $(P_g/P_w)h_w$ 从 $h_g$ 中减去，剩下 $[0,\ G_g^{\mathsf T}]^{\mathsf T}$。故满足 (12) ⟺ $P_w\ne0$ 且 $G_g\ne0$。

**物理读法**：$P_w\ne0$ 要求"算力扰动确实能传到并网点"（显然），$G_g\ne0$ 要求"电网扰动确实能改变本地电压/频率"（即**电网不能是无穷大母线**）。两个条件都平凡满足——所以**测 $[p,v,f]$ 就能分开源**。

> ⚠️ 但这个定理有**严重的工程隐患**，作者没展开：$\operatorname{rank}H=2$ 是**代数**条件，不是**数值**条件。当 $G_g$ 很小（强网、PCC 电气距离近）或 $P_w$ 很小（隔离已经生效）时，$H$ 虽满秩但**条件数极差**，反演的噪声放大倍数 $\kappa(H)$ 会吃掉一切。作者在第四节要求"signatures 在频率与工作点上保持良态（well conditioned）"，但**没有给出条件数阈值，也没有量化噪声放大**。这是理论与可用性之间的一个真实缺口。

### 3.3 定理 3（跨频带极限）：Bode 水床

加了电压/频率量测，逐点冲突 (10) 消失了。但作者马上追问：**那能不能在整个频带上都做到既隔离又不放大？**

定义储能回路增益与灵敏度

$$
L_u=K^{\mathsf T}h_u,\qquad S_u=\frac{1}{1+L_u}.
\tag{13}
$$

代入 (5) 得

$$
L_u=P_u(K_p+K_\xi^{\mathsf T}G_p),\qquad
T_w=P_wS_u,\qquad
T_g=(P_g-P_uK_\xi^{\mathsf T}G_g)S_u .
\tag{14}
$$

**定理 3（跨频带隔离极限）**：若互联内部稳定、$L_u$ 实有理严格真、无不稳定模态被对消、排除虚轴极点，则

$$
\boxed{\ \int_0^{\infty}\ln|S_u(j\omega)|\,\mathrm d\omega
=\pi\sum_i\Re\lambda_i-\frac{\pi}{2}c_\infty\ }
\tag{15}
$$

其中 $\lambda_i$ 是 $L_u$ 的右半平面极点（含控制器极点），$c_\infty=\lim_{s\to\infty}sL_u(s)$。

证明：由 (14) 有 $S_u=(1+L_u)^{-1}$，直接套用标量 Bode 灵敏度积分。

**对无 RHP 极点、相对阶 ≥2 的回路，右端为 0**：

$$
\int_0^\infty \ln|S_u(j\omega)|\,\mathrm d\omega=0
\quad\Longrightarrow\quad
\underbrace{\int_{\text{衰减带}}\ln|S_u|\,\mathrm d\omega}_{\text{负}}
=-\underbrace{\int_{\text{放大带}}\ln|S_u|\,\mathrm d\omega}_{\text{正}}
$$

**"在 1–20 Hz 压下去的每一分贝，都必须在别处抬回来。"**

![[dc_osc_fig4_waterbed.png|800]]

*Fig. 4 水床效应。$S_u=1/(1+F)$，$F(s)=\frac{8s}{s+\omega_h}\cdot\frac{\omega_b^2}{s^2+1.4\omega_bs+\omega_b^2}$，$\omega_h=2\pi(0.2)$、$\omega_b=2\pi(15)$ rad/s。蓝：衰减 $\ln|S_u|<0$；红：放大 $\ln|S_u|>0$。两块面积（含 100 Hz 以外的尾部）严格相等。*

这个算例的数字要记住：**3 Hz 处压到 11.2%，47.71 Hz 处放大到 2.195 倍。**

> ⚠️ **这里藏着一个致命的安全含义，第七节会展开**：设计规范允许"带外泄漏 ≤2.8"（即 **280% 放大**）。一个固定参数的控制器，其灵敏度峰位是**可被逆向、可被计算的**。攻击者只需把调制频率搬到 47.71 Hz，就能获得 2.2–2.8 倍增益——而防御方仍然以为"隔离在工作"。

### 3.4 模型失配如何被灵敏度峰放大

即使标称模型上精确匹配了 $T_g^\star$，实际模型总有偏差。设 $\delta X=X-X^0$，由 (14) 与标称匹配条件 $P_g^0-P_u^0K_\xi^{\mathsf T}G_g^0=(1+L_u^0)T_g^\star$：

$$
T_g-T_g^\star=S_u\Big[\delta P_g-T_g^\star\delta L_u-\delta(P_uK_\xi^{\mathsf T}G_g)\Big].
\tag{16}
$$

**括号里是模型失配残差，外面的 $S_u$ 是放大器。** 若灵敏度峰恰好落在电网响应带内，则**恰好在最需要支撑精度的频段放大失配**。

![[dc_osc_fig5_mismatch.png|800]]

*Fig. 5 负荷模型失配（$D_v=0.7$，$G_p=-0.15/(1+0.025s)$，$G_g=1/(1+0.025s)$，$u=F(p-D_v^0v)$）。(a) 算力扰动泄漏：精确模型与 30% 失配几乎重合（隔离不受影响）。(b) 电网响应幅值比：30% 失配（$D_v^0=1.3D_v$）使 40–60 Hz 处出现 1.4 倍畸变，并在 60 Hz 后**相位翻转**（幅值跌破 0.8 再回升）。*

**这是全文最实用的一张图**：它说明 **"隔离做得好"完全不能保证"支撑做得好"**，而失配的影响**集中在灵敏度峰附近**。做控制器设计的同学应该记住这个模式：**失配残差 × 灵敏度峰 = 灾难**。

### 3.5 控制器综合：残差反馈 + 凸优化

**第一步：残差反馈（内模控制构造）**

$$
u=-q^{\mathsf T}(s)\,r_y,\qquad r_y=y-h_u^0u .
\tag{17}
$$

当模型精确时 $r_y=h_w^0w+h_g^0g$，即残差里**只剩两个源**，执行器的自响应被减掉了。等价的反馈形式 $K=q/(1-q^{\mathsf T}h_u^0)$。

**第二步：频率整形参数化**

$$
q(s)=F_b(s)\sum_{\ell=1}^{N}\theta_\ell b_\ell(s),
\tag{18}
$$

基函数取 $1$、$a/(s+a)$（若干速率）、$[a_c/(s+a_c)]^2$，加上高通 $W_h=s/(s+2\pi\cdot0.002)$ 抑制直流。这样 $D$ 与 $N_i$ 对 $\theta$ **仿射**。

**第三步：带稳定性证书的 SOCP**

$$
\min_{\{\theta_\ell\},\{\delta_y,\delta_u\}}\ \sum_{(\omega,\rho)\in\mathcal D}
W_w|N_w|^2+W_g|N_g|^2+W_u\|q^{\mathsf T}\Sigma\|_2^2
\tag{19}
$$

约束：

$$
\begin{aligned}
&\Re\!\left(D/D_b\right)\ \ge\ \max\{\delta_y,\delta_u\} &&\text{(稳定性证书)}\\
&|N_w/D_b|\le\delta_y\epsilon_w|P_w| &&\text{(隔离深度)}\\
&|N_g/D_b|\le\delta_y\epsilon_g &&\text{(电网响应误差)}\\
&|(1-q^{\mathsf T}h_u^0)/D_b|\le\delta_yM &&\text{(带外峰值上限)}\\
&\nu_b+\|(q-q_b)^{\mathsf T}\Sigma/D_b\|_2\le\delta_u\nu &&\text{(量测增益预算)}
\end{aligned}
\tag{20}
$$

其中 $D=1+\eta$、$\eta=q^{\mathsf T}\delta h_u$ 是"自响应减除后残留的非预期反馈"，$N_i$ 是各通道未补偿项。

**命题 1（参考点中心化稳定性证书）**：若 $u=0$ 时被控对象内部稳定，$h_u^0,q,q_b$ 稳定真、两个残差互联良定、$D_b^{-1}\in RH_\infty$，$a=D/D_b$ 真且 $a(\infty)=1$，若存在常数 $\delta_0>0$ 使

$$
\Re\,a(j\omega,\rho)\ \ge\ \delta_0\quad\forall\omega\in\mathbb R
\tag{21}
$$

则 $D^{-1}\in RH_\infty$，残差反馈内部稳定。

证明用**谐波极小值原理**：$a\in RH_\infty$ 且边界条件成立 ⇒ 闭右半平面内 $\Re a(s)\ge\min(\delta_0,1)>0$ ⇒ $a^{-1}$ 稳定 ⇒ $D^{-1}=a^{-1}D_b^{-1}$ 稳定。$\blacksquare$

> 💡 **这个证书的工程含义很妙**：它把"鲁棒稳定性"从"检验一堆特征值"变成"**检验一个传递函数实部的下界**"，而后者对 $\theta$ 是**凸约束**。这是全文方法论上最可迁移的技巧——**任何"模型失配下的稳定性"问题，只要能写成 $\Re(D/D_b)\ge\delta$，就能塞进凸优化。**
>
> ⚠️ 但注意：$\delta_0=10^{-5}$。**这个"安全裕度"在数值上几乎等于零。** 也就是说，通过认证的控制器可能只是"勉强没失稳"，而 (21) 的成立与否对 $D_v$ 的扰动极其敏感（见 7.4 节）。

---

## 四、关键创新点

按"真创新 / 半创新 / 借用"三档分类，比笼统列贡献更有用：

| # | 内容 | 档位 | 说明 |
|---|---|---|---|
| 1 | **把"隔离 vs 支撑"冲突识别为源可观测性问题** | ★★★ 真创新 | 前人把它当"控制带宽不够"，本文指出是"信息不足"。这一步视角转换改变了整个问题的解法方向 |
| 2 | **端口模型 + 标量返回差 $\Delta=1-D_\xi^{\mathsf T}G_p$** | ★★★ 真创新 | 把数据中心与电网的耦合反馈收进一个标量，使三个极限都能写成闭式 |
| 3 | **定理 2 的 $\operatorname{rank}H=2$ 判据 + "两个功率量测无用"的否定** | ★★★ 真创新 | 给出了"需要测什么"的可检验条件；式 (11) 的否定结论能省掉大量无效工程投入 |
| 4 | **定理 1 的 $A+E\ge1$** | ★★ 半创新 | 结论锋利、可操作，但证明是一行三角不等式；本质是"单标量量测无法分离双源"的信息论常识的频域写法 |
| 5 | **定理 3 的 Bode 水床** | ★ 借用 | 教科书 Bode 灵敏度积分的直接应用，作者也明确标注引用 [24][25] |
| 6 | **命题 1 的实部下界稳定性证书** | ★★ 半创新 | 技巧本身来自 IMC/小增益文献，但"写成凸约束"的落地方式实用 |
| 7 | **$T_g^\star$ 的规范折算公式 (7)** | ★★ 实用 | 把"调度规范"翻译成"控制器目标"的桥，工程价值高，但没人会把它当贡献写 |

**一句话总结创新**：**它没有发明新数学，它发明了一个正确的问题提法。**

---

## 五、实验与结果

### 5.1 算例与设置

![[dc_osc_fig6_topology.png|800]]

*Fig. 6 测试系统。(a) 单机互联：一台同步机（SM）经 $0.02+j0.19$ pu 线路带一个 50 MW 数据中心，HESS 接在 PCC（母线 2）。(b) 修改版 IEEE 九母线：SM（母线 1）+ GFL（母线 3）+ GFM（母线 2）+ 两个数据中心（母线 5：62.5 MW + HESS；母线 8：50 MW + HESS）。*

**13 个运行点**由负荷率 $\ell$ 与线路阻抗倍数 $z$ 组合：

| 点集 | $(\ell,z)$ |
|---|---|
| 1–5 | $(1,1),(0.8,1),(1.2,1),(1,0.8),(1,1.2)$ |
| 6–9 | $(0.9,0.9),(0.9,1.1),(1.1,0.9),(1.1,1.1)$ |
| 10–13 | $(0.8,0.8),(0.8,1.2),(1.2,0.8),(1.2,1.2)$ |
| **设计点** | **1–5 与 10–13** |
| **仅评估点** | **6–9（不参与系数拟合）** |

> ✅ **这一点必须表扬**：点 6–9 是真正的**留出集**（holdout），不参与优化。在同方向论文里，能做到"运行点留出验证"的很少——大多数只在自己调参的点上报告结果。

**设计指标**：

| 项 | 要求 |
|---|---|
| 隔离带 | 1–20 Hz，泄漏 $\epsilon_w\le0.65$ |
| 电网服务带 | 0.005–2 Hz（单站）/ 0.005–5.5 Hz（双站） |
| 电网响应误差 | $\epsilon_g\le0.35$（单）/ $0.45$（双） |
| 带外泄漏 | $\le2.8$，覆盖 0.001–200 Hz |
| 量测–储能增益上限 | 1.10 MW（单）/ $\sqrt2$ MW（双） |
| 量测缩放 $\Sigma$ | $(0.003\ \text{pu},\ 0.001\ \text{pu},\ 0.01\ \text{Hz})$ 对应 $(p,v,f)$ |

**扰动设计**（三个 30 s 算例）：
- **仅算力扰动**：2–26 s 内叠加 2.5 MW 的 2–11.6 Hz 线性 chirp + 1.2 MW 的 13 Hz 正弦（0.2 s 斜坡）；双站 chirp 相差 $60^\circ$、13 Hz 同相。
- **仅电网扰动**：$t=5$ s 在母线 1（单机）/ 母线 6（九母线）投入 5 MW 电阻负荷。
- **两者同时**。
- 采样 4 ms，$5$–$5.25$ s 加密到 0.1 ms。

**七个比较对象**：No HESS / Power only（仅功率反馈）/ RBC（规则基线，改编自 [17]）/ RBC + support / Lead + support / Lead + support (opt.) / **Proposed**。

**工具链**：MATLAB R2023b `ode15s` 做非线性时域仿真；Python CVXPY + Clarabel 求解 SOCP。

### 5.2 结果一：隔离性能

![[dc_osc_fig7_server_resp.png|800]]

*Fig. 7 算力输入频率响应。左：单机；右：九母线。(a)(b) 十三个运行点上的最差泄漏 $20\log_{10}A$；(c)(d) 机端频率增益（在运行点与各站输入上取最大）。阴影为 1–20 Hz；虚线为 $A=0.65$ 限值。*

| 指标（1–20 Hz，13 运行点最差） | 单机 | 九母线 |
|---|---|---|
| Lead + support (opt.) 的 $\max A$ | 0.0581 | 0.0371 |
| **Proposed 的 $\max A$** | **0.0090** | **0.0252** |
| 含义 | 残余振荡 ≤ **0.90%** | ≤ **2.52%** |

![[dc_osc_fig8_ripple.png|800]]

*Fig. 8 运行点 13 的纯算力扰动 PCC 纹波（统一取 12–12.6 s 窗口）。左：单机；右：九母线母线 5。三行分别是全部方法、受控方法、以及三个低纹波方法（power only / 优化 lead+support / proposed）。阴影标出下一行的纵轴范围。*

Fig. 8 的读法：**最下面一行（e)(f) 是关键**——它把纵轴放大到 ±0.1 MW，才看出三个"低纹波"方法其实差别很大：power only（紫点）与 lead+support（绿方）仍有可见振荡，proposed（蓝三角）几乎贴在零线上。

### 5.3 结果二：电网响应（这里是全文最诚实、也最要命的地方）

![[dc_osc_fig9_grid_resp.png|800]]

*Fig. 9 电网输入频率响应。左：单机；右：九母线。(a)(b) 十三运行点上最差复数目标误差 $20\log_{10}E_g$，虚线为规定限值；(c)(d) 运行点 13 的机端频率增益，十字为电网支撑参考。阴影为规定跟踪带。*

**这张图直接演示了定理 1 的预言**：

- **Power only**（紫点）在 (a)(b) 中**贴着 0 dB**——即电网响应误差 100%，完全失效。它的隔离很好（$A=0.0370$），但支撑一点没有。
- **RBC / RBC+support**（橙）在 (b) 中也是 0 dB 附近——九母线场景下规则基线根本没通过。
- **Proposed**（蓝三角）在服务带内压到 −50 dB 量级。

![[dc_osc_fig10_gridstep.png|800]]

*Fig. 10 运行点 13 的电网阶跃。左：单机；右：九母线（母线 5 PCC 功率）。三行分别为 PCC 交换功率、跟踪误差（对数时间轴）、机端频率偏差。零误差对应规定的电网支撑响应。*

Fig. 10(c)(d) 的对数时间轴很有意思：**初始暂态（$t-5<10^{-2}$ s）所有方法误差都很大**，但 proposed 衰减最快；在 $10^{-1}$–$10^{0}$ s 区间 proposed 的误差已到 $10^{-4}$–$10^{-5}$ MW，而 RBC+support 还在 $10^{-1}$ MW 量级。

### 5.4 结果三：完整对照表

**Table III（核心数字，务必逐行读）**

| 方法 | 状态数 | $\max A$ | $\max E_g$ | 通过 | 算力 RMS | 电网 RMS | 联合 RMS |
|---|---|---|---|---|---|---|---|
| **单机 + 一个数据中心** | | | | | | | |
| No HESS | 0 | 1.0000 | 1.0000 | 0/13 | 2.40874 | 2.17384 | 3.02516 |
| Power only | 4 | 0.0619 | **1.0000** | **0/13** | 0.04729 | 2.17384 | 2.05437 |
| RBC (adapted) | 4 | 0.5536 | 1.0000 | 0/13 | 0.46800 | 2.17384 | 2.09398 |
| RBC + support | 7 | 0.5146 | 0.0067 | 13/13 | 0.43221 | **0.00350** | 0.40025 |
| Lead + support | 6 | 0.0653 | 0.0061 | 13/13 | 0.05052 | 0.00705 | 0.04704 |
| Lead + support (opt.) | 6 | 0.0581 | 0.0061 | 13/13 | 0.04389 | 0.00715 | 0.04096 |
| **Proposed** | 6 | **0.0090** | 0.0094 | 13/13 | **0.00625** | 0.00383 | **0.00668** |
| **九母线 + 两个数据中心** | | | | | | | |
| No HESS | 0 | 1.0000 | 1.2817 | 0/13 | 3.53852 | 0.60835 | 3.31994 |
| Power only | 8 | 0.0370 | **1.0019** | **0/13** | 0.02588 | 0.60792 | 0.57413 |
| RBC (adapted) | 8 | 0.5647 | 1.0457 | 0/13 | 0.69275 | 0.60764 | 0.85751 |
| RBC + support | 20 | 0.6809 | 0.4948 | **1/13** | 0.72924 | 0.02067 | 0.67524 |
| Lead + support | 17 | 0.0393 | 0.4340 | 12/13 | 0.10231 | 0.04012 | 0.10144 |
| Lead + support (opt.) | 17 | 0.0371 | 0.4500 | 13/13 | 0.08831 | 0.03531 | 0.08783 |
| **Proposed** | 17 | **0.0252** | **0.3691** | 13/13 | **0.01711** | **0.00790** | **0.01760** |

**几个必须点出的数字**：

1. **Power only 在九母线上 $A=0.0370$（隔离比 proposed 还好！）但 $E_g=1.0019$（支撑彻底失效），0/13 通过。** 这是定理 1 最干净的实证——**单看隔离指标会得出完全错误的结论**。
2. 联合事件 RMS：单机 0.04096 → **0.00668**（−83.7%）；九母线 0.08783 → **0.01760**（−80.0%）。
3. **单机场景下 proposed 的 $\max E_g$ 反而从 0.0061 升到 0.0094（+54%）**——作者如实报告了。虽然远低于 0.35 的限值，但这是"两个目标互相挤压"的直接证据。
4. **九母线 proposed 的 $\max E_g=0.3691$，限值 0.45 → 用掉了 82% 的预算**。也就是说在更难的场景下，留给"支撑精度"的余量已经很薄。
5. **RBC + support 在单机上电网 RMS 0.00350 比 proposed 的 0.00383 更好**——但它算力泄漏 0.4322（灾难级），九母线只有 1/13 通过。这说明**单项最优不等于联合最优**。

### 5.5 结果四：运行点与资源代价

![[dc_osc_fig11_operating.png|800]]

*Fig. 11 运行点比较。左：单机；右：九母线。(a)(b) 联合事件目标 RMS；(c)(d) 归一化量测–储能增益（除以限值）。叉号表示违约点。*

Fig. 11(c)(d) 藏着一个作者没强调但很重要的事实：

- **Proposed 的量测增益比 RBC+support 更高**（0.5–0.85 vs 0.35）。即 proposed 用**更大的控制增益**换来了更好的性能。
- **Lead + support (opt.) 在多个运行点上逼近 1.0**（即顶到限值），九母线 (d) 中甚至超过 1.0 被判违约——这正是它需要 17 个状态却仍然性能不足的原因。
- Proposed 全 13 点稳定在限值以下，说明**凸综合确实在增益预算上做了有效分配**。

---

## 六、对电网安全领域的意义

> 这一节是我认为本篇**最该被读**的部分——不是因为它写得好的地方，而是因为它**没写、但一推就出来的东西**。

### 6.1 首次把"自激 vs 他激"形式化（战略意义）

在 10-19 那期的笔记里，我把"**区分'自激'与'他激'的 UPS 振荡**"列为五个选题出口中的 **D**，并标注"**学界零篇**"。**本期必须修正这个判断**：

- `2610.26812` 的定理 2 给出了"**两个源能否分开**"的**可检验代数条件** $\operatorname{rank}H=2$；
- 定理 1 给出了"**分开之后各自能压多少**"的**硬上限** $A+E\ge1$；
- 定理 3 给出了"**跨频带能做到什么程度**"的**积分约束**。

也就是说，**"自激/他激可分性"这个问题已经被占位了**。但注意占位的**深度**：它只做到"线性小信号 + 已知 LTI 模型 + 高斯噪声"这一层。**以下四层完全空白**：

1. **非线性和大信号**：NERC 那次 11 Hz ringdown 是极限环，不是小信号模态；
2. **时变与切换**：UPS 在电压凹陷时切到电池、故障清除后重合闸——$D_\xi$ 和 $G_p$ 在切换；
3. **恶意整形**：$w$ 不是零均值随机过程，而是攻击者精心设计的确定性波形（见 6.2）；
4. **量测受限**：PMU 的 DFT 窗会衰减 4 Hz 以上分量（见 6.5）。

**结论：出口 D 从"零篇"变成"有一篇占了一维，还剩四维"。** 这不算坏消息——**有一篇理论占位反而证明这个方向值得做**，而且它把"该测什么"这个前置问题解决了。

### 6.2 ★ 隔离控制器就是攻击掩护装置（本期最重要的批判）

这是我认为本篇**最大的、作者完全没意识到的**安全问题。

全文把 $w=\Delta P_{\text{dem}}$ 当作**良性的随机扰动**——工作负载自然波动。但 Vault 已有的 `2607.05993`（Bit2Watt, CHES 2026）证明：

> **一个完全合法的云租户，用官方 API 提交 CUDA kernel，就能把上千张 GPU 的功率调制成任意频率、任意波形的确定性信号。**

把这两篇放在一起，立刻得到一个不对称的结论：

$$
\underbrace{p = T_w\,w}_{\text{攻击者在电网侧的全部足迹}}
\qquad\Longrightarrow\qquad
\underbrace{|p| = A\cdot|P_w|\cdot|w|}_{\text{隔离生效后}},\quad A=0.0090
$$

**隔离控制器把攻击者的电气足迹压到了 0.9%。**

也就是说：

| 角色 | 想要什么 | 隔离控制器做了什么 |
|---|---|---|
| 数据中心运营方 | 不被电网投诉、不违反并网规范 | ✅ 完美达成 |
| **电网调度/取证方** | **看到异常、归因、追责** | ❌ **证据被系统性抹除** |
| 攻击者 | 制造扰动而不被发现 | ✅ **免费获得一个"降噪器"** |

**这是一个"防御—可观测性"的硬冲突，而且方向是反的**：**你越认真地做缓解，取证就越不可能。**

> 💡 这个观察之所以有价值，是因为它**不需要任何新实验就能论证**，只需要把两篇论文的传递函数乘起来。而且它天然属于"物理 + 信息"双重视角——纯信息安全的同学想不到"缓解措施会破坏取证"，纯电力的同学想不到"$w$ 可以是恶意的"。

### 6.3 ★ 带外灵敏度峰 = 攻击者友好频窗

第 3.3 节的水床效应有一个作者没往安全方向想的推论。

设计规范是 **"带外泄漏 ≤2.8，覆盖 0.001–200 Hz"**。翻译一下：**允许在隔离带之外把算力扰动放大 2.8 倍。** Fig. 4 的算例更具体：3 Hz 压到 11.2%，**47.71 Hz 放大到 2.195 倍**。

关键在于：**控制器是固定参数的**（这是工程现实——它要烧进 UPS/储能的 DSP 固件，参数会出现在采购文档、型式试验报告、甚至固件镜像里）。

于是攻击者的最优策略不是"对抗隔离"，而是"**搭便车**"：

$$
\max_{f_{\text{att}}} \underbrace{A(f_{\text{att}})}_{\text{隔离衰减}}\cdot\underbrace{\Gamma_s(f_{\text{att}})}_{\text{供电链谱传播}}
\quad\Longrightarrow\quad
f_{\text{att}}^\star \approx \arg\max_f |S_u(jf)|
$$

**攻击者把调制频率搬到灵敏度峰上，就白拿 2.2–2.8 倍增益，而防御方还在看 $A$ 指标自我感觉良好。**

> ⚠️ 这直接呼应 10-19 期对 Bit2Watt 的批判（"$\Gamma_s(f)$ 的峰明明在 300–500 Hz，论文却只试 2 kHz/5 kHz，**未做频段扫描**"）。两篇合起来说明：**"选频"是攻防双方共同的、也是目前完全没人系统研究的自由度。** 这是一个非常干净的可发论文点。

### 6.4 模型失配不是"不确定性"，而是攻击面

第 3.4 节的失配分析里，被扰动的核心参数是 $D_v$——"**数据中心取用功率对 PCC 电压的灵敏度**"。作者把它当建模误差，30% 失配就让电网响应在 40–60 Hz 畸变 1.4 倍并相位翻转。

但 $D_v$ 恰好是**最容易被攻击者操纵的量**：

| 证据 | 内容 |
|---|---|
| `2608.10645`（Vault 已有） | 实测数据中心阻抗**相邻样本最大变化**：250 Hz 处幅值 **69%**、300 Hz 处相位 **119.7°**。作者明确说这推翻了"数据中心 = 恒阻抗"的工程惯例 |
| `2607.05993` Bit2Watt | 直接证明"电压→功率"关系可被 GPU 侧调制改变（CPL 负增量阻抗：电压变 >10%，功率只变 1%） |
| 本篇 Fig. 5 | 30% 的 $D_v$ 误差就足以让电网支撑响应失真 |

把三条串起来：**攻击者不需要攻破控制器，只需要改变数据中心的电压敏感性，就能让一个"通过认证"的控制器在电网支撑上失准。** 而命题 1 的稳定性证书裕度是 $\delta_0=10^{-5}$——**数值上几乎等于零**，这意味着证书对 $D_v$ 扰动的鲁棒性极差。

> 💡 这是一个可以直接写成论文的选题：**"使 $\Re(D/D_b)$ 变号的最小 $D_v$ 扰动是多少？"** 它与 `2608.10645` 的攻击可达域（ARD）**完全同构**，但攻击目标从"物理失稳"换成了"**控制器的稳定性证书**"——后者更隐蔽（系统看起来还稳，只是支撑特性悄悄偏了）。

### 6.5 与同期 `2610.26480` 配对：可见性 ≠ 可归因性

同一天（2026-10-19）挂出的 `2610.26480`（Mishra / Vanfretti / Delaree / Jones，Dominion Energy + RPI）给出了另一半拼图：

> **命题**：DFT 相量估计的窗函数把真实幅度周期图按 $|\hat g(f)|^2$ 缩放。对**周期图检测器**，这个因子在比较"有振荡/无振荡"时**上下约掉**，所以 AUC 完全不受衰减影响（除非恰好落在窗的谱零点）。对 **RMS 能量检测器**，性能只取决于目标频率**相对**带内其他频率的衰减比 $\beta_i^2=|\hat g(f_i)|^2/|\hat g(f_o)|^2$，用窄带就能恢复。
>
> **结论**：标准同步相量**能**可靠检测高频振荡，前提是用窄带 RMS 或（更好）周期图检测器。

**两篇合起来的图景极其清晰：**

| 问题 | 论文 | 答案 |
|---|---|---|
| 我**看得见** 14.7 Hz 振荡吗？ | `2610.26480` | ✅ 看得见（衰减只重分配可检测性，不减少总量） |
| 我**分得开**是里面还是外面来的吗？ | `2610.26812` | ⚠️ 加测电压/频率可以，但跨频带必然有代价 |
| 我**追得到**是谁干的吗？ | 无 | ❌ **零篇** |

> **"可见性"与"可归因性"是两个独立瓶颈。** `2610.26480` 打通了前者，`2610.26812` 打开了后者的第一道门，而"**归因到具体行为主体（正常业务 / 恶意调制 / 设备故障）**"这一层仍然空白。

### 6.6 三重致盲：把三篇串成一个动机段

把 Vault 已有的 `2608.19155`（FedGuard-DC，隐私保护负荷监测）与本期两篇并列，得到一张**"调度方正在被系统性致盲"**的图：

| 致盲层 | 机制 | 出处 |
|---|---|---|
| **站内不可见** | 隐私约束下数据中心只上报归一化量，不上报绝对 MW | `2608.19155`（Vault 已有） |
| **站外不可见** | 隔离控制器把算力扰动足迹压到 0.9% | `2610.26812`（本篇） |
| **量测不可辨** | PMU 的 DFT 窗在 4 Hz 以上衰减幅度（但不影响检测） | `2610.26480` |

三层叠加的结果：**电网调度方既看不到站内发生了什么，也看不到站外漏出了什么，只能看到一个被"规范化"过的、干净的并网功率曲线。**

这张表本身就是一篇论文的引言。它把"跨层归因"从一个模糊的想法变成了**一个有明确敌人（三重致盲）、有明确工具（电气签名）、有明确判据（$\operatorname{rank}H=2$ 与 $A+E\ge1$）** 的选题。

---

## 七、局限与展望

### 7.1 我的六条批判

**① "Fundamental limits" 这个标题名不副实**

定理 1 是一行三角不等式；定理 3 是教科书 Bode 灵敏度积分（作者自己也引了 [24][25]）。**真正的贡献是模型（$\Delta$）与问题提法，不是数学。** 用 "fundamental limits" 做标题会拉高审稿人期待，反而容易被质疑"这不就是 Bode 积分吗"。

> 更准确的定位应该是：**"把数据中心并网振荡治理重构为源可观测性问题，并给出该重构下的设计边界"**。

**② 源可辨识性只给了代数条件，没给数值条件**

$\operatorname{rank}H=2$ 在强网（$G_g$ 小）或深隔离（$P_w$ 被压小）时会**满秩但病态**。反演的噪声放大 $\kappa(H)$ 可能达到 $10^2$–$10^3$，此时"代数上可分辨"在实践中毫无意义。作者只在第四节提了一句"要保持良态"，**没有给条件数阈值、没有做噪声敏感性分析**。这是理论与可用性之间的真实缺口，也是**最容易补的一篇 Letters**。

**③ 完全确定性，无噪声/无时延/无 SoC 约束**

- 作者在结论里承认了 SoC 与爬坡约束、大信号工况是 future work；
- 但**通信/执行时延**连提都没提——而 `[19]`（Lyu/Du/Mohiuddin/Ross）专门研究了通信时延对 GFM 储能平滑的影响。1–20 Hz 隔离带的相位裕度对 5–10 ms 时延极其敏感，**这是实机上最可能翻车的地方**；
- 量测噪声只体现在 $\Sigma$ 缩放（0.003 pu / 0.001 pu / 0.01 Hz），**但没有做蒙特卡洛噪声实验**。

**④ 比较基线的公平性判据偏弱**

"equal-order" 只按状态数对齐，比较器全是 SISO 工程结构（RBC、lead-lag）+ 一个 power-only。**缺少 H∞/μ 综合或 MIMO LQG 这类"同信息集下的最优"基线**。真正有说服力的对照应该是：**在同样只用 $[p,v,f]$ 的前提下，H∞ 最优能做到多少？** 如果 proposed 与 H∞ 差距很小，那贡献就退化为"用了凸优化而非 Riccati"。

**⑤ $T_g^\star$ 是自己定的，不是调度方给的**

第 3.3 节的 $T_g^\star$ 由 grid-only 搜索在点 1–5 上把阻尼比从 5.91%/15.06% 调到 10.71%/18.71% 得到，然后**冻结**。所以"meets prescribed grid response"是**相对自定目标**成立，不是相对真实并网规范（如 IEEE 2800 / GB/T 19964 的故障穿越曲线）。这在方法论上没错（公平比较需要共同目标），但**削弱了"工程可用"的主张**。

**⑥ 纯离线仿真，无 HIL**

同方向的 `2608.06521`（ORNL，UPS 弱网）用 OPAL-RT，`2610.12730` 用 OPAL-RT HIL，Bit2Watt 做了三级硬件验证。本篇只有 MATLAB `ode15s` + CVXPY 离线综合。**对于一个要在 ms 级动作、直接接在 UPS 变流器上的控制器，这是明显的实证强度不足。** 加上单作者、arXiv 未标注单位，外部无法核实实验条件。

### 7.2 三个可直接做的选题出口

**A（最快，2–3 周，可发 Letters）——"隔离的可观测性代价"**

把本文的 $S_u(f)$ 与 Bit2Watt 的供电链谱传播 $\Gamma_s(f)$ 相乘，定义**攻击可见度指标**

$$
V(f)\;=\;\underbrace{A(f)}_{\text{隔离衰减}}\cdot\underbrace{\Gamma_s(f)}_{\text{供电链传播}}\cdot\underbrace{\Phi(f)}_{\text{检测器灵敏度}}
$$

给出"**隔离深度 vs 取证能力**"的帕累托前沿：**要求 $A\le\epsilon$ 就必然使 $\max_f V(f)$ 下降某个量**。

- 数据来源：本文 Table III 的 $A$ 曲线 + Bit2Watt 的 Fig. 11 合成曲线 + `2610.26480` 的检测器 AUC；
- 无需新实验，纯理论 + 现成数据；
- 结论天然是"负面的、反直觉的"（**缓解措施损害取证**），审稿人喜欢。

**B（最有护城河，1–2 个月）——"把归因检测器对准水床峰"**

既然带外**必然**有放大（定理 3），那就把它变成检测资源：

1. 在线估计 $S_u$ 的峰位（控制器参数已知 → 可解析算；参数未知 → 用并网功率的谱峰反推）；
2. 把 PMU 的检测频带**动态对准**当前峰位（用 `2610.26480` 的 periodogram 检测器作骨架，它对衰减不变）；
3. 用本文的 SOCP 生成"不同隔离规范 → 不同峰位"的训练集，做**峰位–攻击频率的匹配检测**。

> 妙点：**这等于把"缓解措施的副作用"变成"检测器的先验"。** 攻防两用——红队可以说"我该避开峰"，蓝队可以说"我就在峰上等"。

**C（最"电网"，理论最干净，2–3 个月）——"失配即攻击：$D_v$ 篡改打掉稳定性证书"**

命题 1 的裕度 $\delta_0=10^{-5}$ 意味着证书几乎无余量。求：

$$
\min_{\|\delta D_v\|\le\gamma}\ \gamma\quad\text{s.t.}\quad \exists\omega:\ \Re\!\left(D(j\omega)/D_b(j\omega)\right)<0
$$

即"**用多少电压敏感性篡改可以让一个通过认证的控制器失去稳定性证书**"。与 `2608.10645` 的 ARD 完全同构，但攻击目标从"物理失稳"换成"**认证失效**"——后者更隐蔽（系统还稳，只是支撑特性偏了），也更难被传统监测发现。

### 7.3 遗留问题（诚实记录）

- 本篇**没有**回答"GPU 负载秒–分钟动态对调频的冲击"——它工作在 1–20 Hz，比调频（0.01–0.1 Hz）高两个数量级。**主推方向第 1 条的核心问题仍是最确定的空白**（连续第三期：10-02、10-16、10-19、本期）。
- 本篇**没有**涉及攻击者模型。它是一篇纯"良性扰动 + 控制"论文。这既是它的局限，也正是 6.2 节批判能成立的原因。
- 单作者、无单位、无资助、无代码。**复现成本较高**（需要自己搭 MATLAB 模型 + 重写 CVXPY 综合）。

---

## 八、评分

| 维度 | 分数 | 理由 |
|---|---|---|
| 问题重要性 | **9.0** | NERC 两次真实事件 + 14.7 Hz 现场实测，问题是真的；且"隔离 vs 支撑"是每个并网数据中心都要面对的运营矛盾 |
| 视角/概念创新 | **8.5** | 把冲突重构为"源可观测性问题"是关键一步；$\operatorname{rank}H=2$ 与"两个功率量测无用"的否定有真正的工程价值 |
| 理论深度 | **5.5** | 定理 1 一行三角不等式，定理 3 是教科书 Bode 积分；数学重量与"fundamental limits"的标题不匹配 |
| 方法严谨性 | **8.0** | 凸综合 + 实部下界稳定性证书 + 真正的留出运行点（6–9 点不参与拟合），这套流程是干净的 |
| 实验充分性 | **6.0** | 纯仿真；无 HIL、无时延、无噪声蒙特卡洛；基线缺 H∞/μ；单机场景 $\max E_g$ 反而变差 |
| 写作与可复现 | **7.0** | 模型与算法交代清楚，符号一致；但无代码、无单位、单作者，外部难核 |
| 影响潜力 | **8.0** | 提供了本方向急需的"理论地基"；"源可辨识性"会成为后续论文的引用起点 |

**综合：7.5 / 10**

> **判词**：**问题提得比解得漂亮。**
>
> 它最大的贡献不是三个定理，而是**把"数据中心并网振荡"这个问题从"控制工程"重新摆到了"信息与观测"的桌面上**——"你不是控制得不够好，你是看不见"。这个转向，恰好是"跨层归因"选题一直在等的理论入口。
>
> 它最大的漏洞也不在数学，而在**视野**：全文假设扰动是善意的。一旦把 $w$ 换成攻击者精心设计的波形，这篇论文的"缓解方案"立刻变成"掩护方案"，它的"带外 2.8 倍预算"立刻变成"攻击者的增益窗口"。**作者离这个结论只差一篇 Bit2Watt 的距离。**

---

## 九、延伸阅读

### 9.1 本期最强配对（强烈建议连读）

| 论文 | 关系 |
|---|---|
| **`2610.26480`** — *Does Synchrophasor Attenuation Preclude Detection of High-Frequency Oscillations?*（Mishra / Vanfretti / Delaree / Jones，Dominion Energy + RPI，2026-10-19，3 页，投稿 IEEE Power Engineering Letters） | **同日、同问题域的"对偶"**。证明 DFT 窗的衰减对周期图检测器的 AUC **完全无影响**（$|\hat g|^2$ 在比较中约掉），对 RMS 检测器只影响**相对**衰减比、窄带可恢复。**结论：看得见。** 与本篇的"分不开"构成"可见性 vs 可归因性"完整图景 |

> ⚠️ 特别注意：`2610.26480` 的 `[1]` 就是 `2610.26812` 的 `[3]`（14.7 Hz 那篇 SEGAN 2025），**两篇共享同一条实证源头**。而且 `2610.26480` 的 `[4]` 是 PNNL 技术报告 *Measurement adequacy for monitoring data center oscillations*（PNNL-39191, 2026）、`[3]` 是 arXiv:2601.15529（Ou 等，PMU 对高低频振荡的适用性与局限）——**说明"PMU 够不够用"已经形成一个小辩论场**，值得盯。

### 9.2 模型来源（做选题 C 必读）

| 论文 | 关系 |
|---|---|
| `2604.06624` — Zhao & Zhao（UConn），*Dynamic Modeling of Data Center Power Delivery for Power System Resonance Analysis*，2026-04-07 | 本篇 `[9]`，**$D_v$/$D_\xi$ 的直接来源**。显式推导供电链（变压器→UPS→PSU）的组件级动态模型，并揭示"特定频率的服务器负载波动可激发耦合控制模态"。**攻击 $D_v$ 必须从这里入手** |

### 9.3 振荡线的同族论文（Vault 中均未解读）

| 论文 | 要点 |
|---|---|
| `2609.27698` — Krajacic / Pierrou / Desai / **Hug** / Valverde（ETH），*Forced Oscillations in Power Systems Induced by Data Centers Hosting AI Workloads*，2026-09-23 | 本篇 `[10]`。强迫振荡基线；结论"AI 工作负载调度本身可作缓解手段（同步的数据中心可近乎翻倍振荡，半周期错开可近乎抵消）" |
| `2607.27575` — Alfatlawi & Nazari，*Inter-Area Oscillation Damping in Data-Center-Integrated Power Systems*，2026-07-29 | **本篇未引但很有用**：给出含 HVAC 与 UPS 子系统的超大规模数据中心显式模型，研究需求响应对区间振荡的影响。比本篇的 $D_w$ 更细 |
| `2606.13847` — Chaudhary 等，*Modal Analysis of Spatial Load Correlation in AI Data Center-Dominated Power Systems*，2026-06-11 | 用 **DMD** 分析母线间相关系数的时间演化——正好是"模态辨识"线（主推第 3 条）的方法 |
| `2608.06521` — Vasquez-Plaza / Gui / Dong / Lian / **Liu**（ORNL/UTK），*Keeping Data Centers Online in Weak Grids: PLL-Free VM-DPC With Adaptive Reactive-Power Support for Centralized UPS Systems*，2026-08-06 | **自激侧**的代表：集中式 UPS 在弱网下的稳定性，OPAL-RT 验证 |
| `2609.33553` — Bana / Zakkia / Hasler / Danielsson（Hitachi Energy），*Grid-Forming E-STATCOMs for Stable Integration of Large-Scale Data Centers*，2026-09-27 | **硬件侧缓解**：GFM E-STATCOM，CIGRE 2026 |
| `2608.26975` — Daabak / Häberle / Hug / Valverde，*Mitigating Forced Oscillations via Data-Enabled Predictive Control*，2026-08-27 | DeePC 抑制强迫振荡，与 `2609.27698` 同组 |
| `2609.04398` — Xin Chen，*Grid-Mode-Aware MPC of Hybrid Energy Storage Systems for AI Data Center Power Smoothing*，2026-09-03 | 本篇 `[18]`；G-MPC 平滑，是 proposed 的"纯平滑"对照思路 |

### 9.4 后果端：从"振荡"到"金属断裂"

| 论文 | 要点 |
|---|---|
| `2610.22572` — Tang / Wang / **Zhao** / Zhang / Vijayan / **Luo** / **Zheng**（含 **ISO-NE**），*DC-TORQ*，2026-10-15 | 闭式传递函数 + 并网母线筛选判据，把数据中心周期性需求接到**轴系扭矩** |
| `2607.14412` — Chatterjee / Ramesh / Biswas / Ross / Varghese / Nekkalapu / Kincic（PNNL），*Assessing Risks of Hydro-Generator Shaft Fatigue from Data Center Load Oscillations*，2026-07-15 | 水轮机轴疲劳 |
| `2605.01173` — Hossain / **Ray Chaudhuri** / Sinha / Vennelaganti / Nassar，*Limiting the Impact of AI Data Centers on Fatigue Life of Thermal Turbine Generators: A Frequency-Domain Approach*，2026-05-01 | 汽轮机轴疲劳，频域法 |

> 这三篇 + `2609.18888`（Gupta & Kekatos，TPWRS，动态并网规范）构成"**振荡 → 扭矩 → 疲劳 → 断裂**"的完整后果链。**做"隔离/归因"类选题时，把后果端接上这三篇，论证力度会完全不同**——"阻尼比变负"说服力弱，"叶片根部应力幅值超 Miner 准则"说服力强。

### 9.5 思想同构：用"证书"回答"够不够用"

| 论文 | 关系 |
|---|---|
| `2610.03275` — **Chertkov**，*How suboptimal is my stochastic network controller allowed to be? Completion certificates with application to power grids hosting AI data centers*，2026-10-02 | 与本篇**共享同一个哲学**：不给更好的控制器，而是给"**现有控制器够不够用**"的证书。本篇的 $A+E\ge1$ 是"单端口证书"，Chertkov 的是"随机网络控制器完成度证书"。**两者可以并列成一节综述** |

### 9.6 Vault 内相关笔记

- [[Bit2Watt_A_Cyber-Physical_Vulnerability_Exploiting_GPU_Workloads_Across_Power_and_Computing_Infrastructures]] — 6.2 / 6.3 / 6.4 三节批判的直接依据（攻击者能整形 $w$）
- [[AIDC_Microgrid_Vulnerability_Assessment_Under_Computing-Power_Coordinated_Attacks]] — $\Delta$ 与"最右特征值实部"是同一失稳机制的两种写法；ARD 框架是选题 C 的原型
- [[FedGuard-DC_Privacy-Preserving_Federated_Load_Forecasting_and_Cyber-Attack_Detection_for_Data-Center_Loads_in_Transmission_Systems]] — 6.6 节"三重致盲"的第一层
- [[Grid_Demand_Flexibility_Assessment_of_AI_Data_Centers_via_Batch_Workload_Temporal_Shifting]] — 时间尺度地图：本篇在"秒–分钟"档，与"分钟–小时"档（灵活性）互补

---

*笔记生成：2026-10-23 ｜ 数据来源：arXiv 2610.26812v1 全文（10 页 / 55,742 字符）+ 2610.26480v1 全文（3 页 / 15,280 字符）*
