---
document_id: "2609.38020"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2609.38020"
arxiv_id: "2609.38020"
title: "Grid Demand Flexibility Assessment of AI Data Centers via Batch Workload Temporal Shifting"
authors: ["Suntao Su", "Liang Du", "Shengyi Wang"]
published: "2026-09-29"
domain: "智算中心与电网交互"
venue: "arXiv preprint (eess.SY, 单分类)；5 页 / 5 图 / 2 表；会议投稿版本；Villanova University ECE + University of Arkansas at Little Rock"
keywords:
  - "AI data center"
  - "demand flexibility assessment"
  - "batch workload"
  - "temporal shifting"
  - "resource utilization"
  - "GPU cluster"
  - "workload scheduling"
  - "server power model"
  - "peak shaving"
  - "grid-interactive computing"
tags: ["paper-note", "grid-security", "ai-data-center", "demand-flexibility", "load-scheduling"]
---

# Grid Demand Flexibility Assessment of AI Data Centers via Batch Workload Temporal Shifting

> **arXiv**: [2609.38020](https://arxiv.org/abs/2609.38020) ｜ **提交日期**: 2026-09-29 ｜ **分类**: eess.SY（单分类）｜ **作者**: Suntao Su, Liang Du（Villanova University），Shengyi Wang（University of Arkansas at Little Rock）
>
> **一句话概括**：把 GPU 集群"作业排队等待的那段时间"当作可调资源，用优化模型回答电网最关心的两个问题——**"能削多少峰"** 和 **"能撑多久"**。

---

## 一、研究背景与问题

### 1.1 为什么这个问题突然变重要了

AI 数据中心的负荷有两个特征同时恶化：**体量**和**波动性**。

- **体量**：现代超大规模 AI 数据中心功率需求已突破 **100 MW**，未来设施预计达到 **GW 级**。
- **波动性**：GPU 训练呈现"锯齿形"功率曲线，推理负载呈现脉冲式冲击，二者叠加使功率在分钟级尺度上剧烈起伏。

论文在引言里直接点出了这层张力：这些高度动态的 AI 工作负载"给电力系统运行带来了新的挑战"。这与主推方向的核心关切完全一致——**数据中心不再只是一个稳定的大负荷，而是一个会"呼吸"的、快速波动的负荷**。

### 1.2 但论文选择讲"硬币的另一面"

值得注意的是，这篇论文并没有沿着"数据中心冲击电网"这条负面叙事走，而是转向了**机遇视角**：数据中心作为**灵活需求侧资源**。

论文引用了一个标志性事件——**Emerald AI、Google 和 NVIDIA 联合发起 "AI Energy Management Alliance"**（2026 年 9 月），目标是推动 AI 数据中心通过**负载迁移、储能、场内发电**来调节用电需求，以支撑电网可靠性并**加速并网审批**。

更关键的是，论文引用了已被实验验证的结论（文献 [4][5]，含 *Nature Energy* 2026 年那篇 "AI data centres as grid-interactive assets"）：**基于软件的工作负载编排可以在 GPU 数据中心提供快速且持续的电网响应灵活性，包括"降功率 25% 并维持 3 小时"，同时保持工作负载的服务质量（QoS）**。

> **这个 25% / 3 小时是关键数字**。它说明"算力跟着电网走"不是概念演示，而是有实验支撑的能力。而这篇论文要做的，是把这种能力**量化**成电网调度可以用的形式。

### 1.3 论文指出的两个真实缺口

作者坦承已有研究的两点不足，这两点也是本文的立论基础：

**缺口 1：时间分辨率错配。**
现有灵活性评估研究没有充分处理"**细粒度计算负载轨迹**"与"**电网调度用的粗粒度时间间隔**"之间的错配。计算轨迹是**秒级**的，而电网调度与市场模型通常运行在 **5 / 15 / 60 分钟** 分辨率上。这个错配导致研究成果"难以直接集成进电网调度和控制"。

**缺口 2：资源维度不完整。**
现有研究要么侧重 CPU 主导的服务器，要么侧重 GPU 主导的服务器（如文献 [11] 用线性模型估计 IT 侧 GPU 功率）。**CPU、GPU、内存三种资源利用率对工作负载灵活性的联合影响，没有被完整刻画。**

---

## 二、系统模型与问题表述

### 2.1 工作负载的分层时间结构

论文首先把负载分成两类，这是**全篇的前提假设**：

| 类型 | 特征 | 典型例子 | 是否可用于灵活性 |
|---|---|---|---|
| **在线作业（online）** | 延迟敏感，允许迁移的窗口很窄 | 交互式网页服务、视频流、在线游戏 | ❌ 基本不可调 |
| **离线作业（offline / batch）** | 可容忍较长等待或处理时间 | 数据备份、**离线 AI 模型训练**、科学仿真 | ✅ **本文只量化这一类** |

论文用一张图刻画了作业（job）→ 任务（task）→ 实例（instance）的层级时间关系：

![[dcflex_fig1_job_task_instance.png|800]]

**这张图的物理含义很直白**：一个离线作业提交之后，它的实例**不一定立即执行**——提交时刻与实例执行时刻之间存在一段**等待区间**（橙色标注的 *Job-instance latency*）。这段等待时间**就是灵活性所在**：从运营者视角看，只要重排后的执行仍落在允许的时间窗内，作业的执行区间**可以被平移**。

> **我的理解**：这相当于在计算侧找到了一个"天然缓冲"。CPU 利用率的波动可以被"排队"吸收掉，而排队深度就是可调容量的度量。**关键是这个缓冲不花额外硬件成本**——它是调度器本来就有、平时被浪费掉的自由度。

### 2.2 可延迟作业的判定

定义时间分辨率为 $\delta$，每天划分为 $T = (24 \times 60)/\delta$ 个均匀区间。一个作业被认定为**可延迟批处理负载**，需同时满足三个条件：

$$\text{Deferrable}_i \iff a_i^{\text{job},s} \ge 1,\quad b_i^{\text{job},e} \le T,\quad \lambda_i \ge 1$$

其中 $a_i^{\text{job},s}$、$b_i^{\text{job},e}$ 是作业 $i$ 的起止区间，$\lambda_i$ 是其**最大允许平移区间数**。物理含义是：**作业必须完整落在当天的调度时域内，且至少有一个区间的可平移空间。**

为限制过度延迟、保住服务质量，引入**延迟率 $\gamma$**——允许批处理负载在原允许窗口之外再延迟最多 $\gamma D_i$ 个区间，$D_i$ 为执行时长：

$$\lambda_i^{\text{new}} = \lambda_i + \gamma D_i$$

> **$\gamma$ 是本文最重要的设计参数**：它就是"愿意为电网牺牲多少算力调度自由度"的旋钮。$\gamma=0$ 表示严格按原窗口，$\gamma$ 越大越灵活。这个参数的价值在于它把"算力服务的 QoS"和"电网灵活性"放进同一个可调维度里，而不是二选一。

### 2.3 基于平均化的资源利用率处理（本文方法的核心）

这是解决**缺口 1** 的关键步骤。论文假设实例执行期间，其占用的资源**恒定**且等于调度器分配的量。对实例 $j$ 与时间区间 $t$，先算重叠时长：

$$\Delta_{j,t} = \min(b_j^{\text{ins},e},\ t\delta) - \max(a_j^{\text{ins},s},\ (t-1)\delta)$$

再算该实例在区间 $t$ 内的平均资源占用：

$$n_{j,t}^{re} = n_j^{re} \cdot \frac{\Delta_{j,t}}{\delta}, \qquad re \in \mathcal{RE} = \{\text{CPU}, \text{GPU}, \text{memory}\}$$

若同一作业的多个实例与同一区间重叠，则聚合成作业级资源占用：

$$n_{i,t}^{re} = \sum_{j \in \mathcal{J}_i} n_{j,t}^{re}$$

> **这个方法的价值与代价需要同时看清。**
> **价值**：秒级轨迹被"平均"到 5/15/60 分钟粒度后，可以直接喂给电网调度的优化模型——**这是本文声称的关键"桥接"作用**。
> **代价**：平均化**丢失了秒级波动信息**。而"算电协同"里电网真正怕的恰恰是**秒级/亚秒级冲击**（如冀北电网实测的瞬时波动、NERC 记录的数据中心脱网事件）。作者在第 V 节用 Fig. 3 论证"主要日内趋势和峰值特征被很好地保留"，但**这个论证只在能量/趋势层面成立，在瞬时功率层面必然不成立**。
> 这不是批评——而是**本文与"冲击"视角之间的明确分工**：本文处理的是**分钟级以上的能量调度灵活性**，不是**秒级的功率质量与振荡问题**。读这篇时不要误以为它解决了负荷波动冲击。

---

## 三、方法/技术路线

方法分三层，从上到下逐层把"作业调度决策"翻译成"电网功率需求"。

### 3.1 层一：批处理负载平移模型

一个批处理负载由七元组描述：

$$\{t_{i,s},\ t_{i,e},\ D_i,\ \lambda_i^{\text{new}},\ n_i^{\text{CPU}},\ n_i^{\text{GPU}},\ n_i^{\text{memory}}\}$$

即：提交区间、结束区间、执行时长、最大允许平移区间数、CPU/GPU/内存资源需求。

执行计划用**二元变量** $z_{i,k}$ 表示，$z_{i,k}=1$ 表示作业 $i$ 在可行区间 $k$ 开始执行。考虑负载的**非抢占性**（一旦开始不可中断），每个作业必须且只能选择一个起始时刻：

$$\sum_{k \in \mathcal{K}_i} z_{i,k} = 1, \quad \forall i \in \mathcal{I}_{\text{off}}, \qquad \mathcal{K}_i = \{0, 1, \dots, \lambda_i^{\text{new}}\}$$

> **这个约束是整个模型"物理真实性"的来源**。没有非抢占约束，优化器可以任意切成碎片，灵活性会被严重高估。加上这条约束，灵活性就有了物理下界。

### 3.2 层二：服务器功率模型（解决缺口 2）

服务器 $s$ 在区间 $t$ 收到的资源需求由在线、离线两部分组成：

$$u_{s,t}^{re}\Big|_{k+r=t} = \sum_{i \in \mathcal{I}_{\text{off}}} w_{s,i,r}^{re}\ n_{i,r}^{re}\ z_{i,k} \;+\; \sum_{i \in \mathcal{I}_{\text{on}}} u_{s,i,r}^{re}$$

资源容量约束：

$$0 \le u_{s,t}^{re} \le N_s^{re} \qquad (N_s^{re}\ \text{为服务器 } s \text{ 的资源容量})$$

**关键在于功率模型不再只看 CPU**。论文明确批评了传统做法：*"对于传统 CPU 主导的数据中心，服务器功耗通常主要依据 CPU 利用率估计。然而在 AI 数据中心，GPU 利用率不可忽略。"* 于是采用**线性服务器功率模型**——功率近似正比于 CPU/GPU/内存三类资源的利用率之和：

$$P_{s,t}^{\text{ser}} = P_s^{\text{idle}} + \sum_{re \in \mathcal{RE}} C_s^{re} \cdot \frac{u_{s,t}^{re}}{N_s^{re}}$$

聚合到全部物理服务器，得到数据中心 IT 功率：

$$P_t^{\text{IT}} = \sum_{s \in \mathcal{S}_t} P_{s,t}^{\text{ser}}$$

> **作者对模型精度的定位很诚实**：明确说明目标是"获得功耗的需求级估计，而非硬件精确的服务器功率模型"。这是合理的取舍——**但代价必须写清楚**：线性利用率模型是**稳态**模型，无法表示动态电压频率调节（DVFS）、无法表示 GPU 从空闲到满载的毫秒级功率爬升、也无法表示"GPU 高频切换导致的功率尖峰"。凡是关心**瞬时冲击**的研究，都不能用这个模型。

### 3.3 层三：两个灵活性评估优化问题

论文不满足于给出一个"灵活性"数值，而是从**电网服务的两个互补维度**分别建模。

#### 问题 A：短期峰值削减（Short-Term Peak Demand Shaving）

电网服务事件从 $t_0$ 开始，持续 $D_{\text{evt}}$ 个区间。目标是在**尽量少动工作负载**的前提下，最大化可保证的功率削减量 $F$：

$$\min\ -F + \alpha \sum_{i \in \mathcal{I}_{\text{off}}} c_i$$

$$\text{s.t.}\quad (1)-(10),\qquad c_i = 1 - z_{i,k_i^0},\quad \forall i \in \mathcal{I}_{\text{off}}$$

$$F \le P_t^{\text{orig}} - P_t^{\text{DC}}, \quad F \ge 0, \quad \forall t \in \mathcal{T}^{\text{evt}}$$

其中 $c_i=1$ 表示作业 $i$ 脱离了原始起始时刻，$\alpha=0.01$ 是权衡系数——**保证"最大化 $F$"仍是主目标，"最小化被迁移负载数"只是次要考虑**。约束 $F \le P_t^{\text{orig}} - P_t^{\text{DC}}$ 在最优时等价于 $F = \min_{t \in \mathcal{T}^{\text{evt}}}(P_t^{\text{orig}} - P_t^{\text{DC}})$，即 **$F$ 是事件窗口内"最保守"的那个削减量**——这是一个**鲁棒承诺**，而非平均值。

> **这个建模选择很聪明**：电网不需要"平均能削 30 kW"，电网需要"整个窗口内**至少**能削 $F$"。取最小值是对电网的诚实承诺。

#### 问题 B：持续功率削减（Sustained Power Reduction）

峰值削减只看"降多少"，但电网还需要知道"**能降多久**"。因此这里反过来：**固定削减量 $F^{\text{req}}$，最大化可持续时长**。

引入二元变量 $y_t$（区间 $t$ 是否提供了要求的削减）与 $u_t$（是否为持续期的起点）：

$$\min\ -\sum_{t \in \mathcal{T}} y_t + \alpha \sum_{i \in \mathcal{I}_{\text{off}}} c_i$$

$$\text{s.t.}\quad P_t^{\text{dc}} \le P_t^{\text{ori}} - F^{\text{req}} + M(1 - y_t), \qquad \forall t \in \mathcal{T}$$

$$y_1 \le u_1, \qquad y_t - y_{t-1} \le u_t, \quad t = 2,\dots,T, \qquad \sum_{t \in \mathcal{T}} u_t \le 1$$

> **约束 (19)(20) 是这篇论文建模功底最扎实的地方**。$y_t - y_{t-1} \le u_t$ 配合 $\sum u_t \le 1$，用一个起点变量把 $y_t$ 限制成**单个连续时间块**——不允许"降 5 分钟、松 5 分钟、再降 5 分钟"这种对电网无用的碎片化响应。
> **为什么这个细节重要**：数据中心灵活性最容易被夸大之处，就是拿"碎片化削减"冒充"持续削减"。加上 $u_t$ 之后，**这个模型无法作弊**。做需求响应评估的同学，这个技巧值得直接抄。

---

## 四、关键创新点

| 序号 | 创新点 | 对应缺口 | 我的评价 |
|---|---|---|---|
| **①** | **基于平均化的资源利用率处理**：把秒级 CPU/GPU/内存轨迹映射到电网调度可用的 5/15/60 min 区间 | 缺口 1（分辨率错配） | **本文最有工程价值的部分**。简单、可复现、可直接用。代价是丢失亚分钟波动 |
| **②** | **三资源联合的服务器功率模型**：CPU + GPU + 内存同时纳入，替代此前仅看 CPU 或仅看 GPU 的做法 | 缺口 2（资源维度） | 方向正确。**结果证实这不是凑数**——见第五节，GPU-only 会低估灵活性约 33% |
| **③** | **双指标灵活性框架**：把"灵活性"从单一数值拆成 **幅度-持续时间** 二维（peak shaving 量 $F$ + 可持续时长 $D_{\max}$） | 无（新增视角） | **概念上最有价值的贡献**。任何"我有 X MW 灵活性"的说法，若不附持续时间就是不完备的 |
| **④** | **连续时间块约束（$u_t$ 变量）** | 无（防作弊机制） | 建模细节，但**防止了灵活性被虚报**。小技巧、大作用 |
| **⑤** | **延迟率 $\gamma$ 作为可调旋钮**：把 QoS 与电网灵活性的权衡显式参数化 | 无 | 为工程落地提供了调参接口。$\gamma$ 的经济含义（算力延误 vs 电网收益）本文未量化，是可扩展方向 |

> **⚠️ 需要保持清醒的一点**：创新点 ①②③④ 都是**建模层面**的贡献，**没有提出新的算法**。模型是标准 MILP（混合整数线性规划），用 Gurobi 直接求解。所以本文的学术贡献是**"问题建模与量化"**，而非"方法创新"。这对偏重算法的读者可能是减分项，但对**做需求响应评估、需要可落地工具**的读者是加分项。

---

## 五、实验与结果

### 5.1 实验设置

| 项目 | 配置 |
|---|---|
| **数据来源** | **Alibaba Cluster Trace GPU v2020**（真实 GPU 集群轨迹）中的**一天**数据 |
| **作业数量** | **7,828 个作业** |
| **工具链** | Python + Jupyter 6.3.0 + **Gurobi 13.0.3** |
| **对照基线** | Case 1（文献 [11]，**仅 GPU 功率**）vs Case 2（本文，**CPU+GPU+内存**） |
| **关键参数** | 延迟率 $\gamma \in \{0, 0.2, 0.4, 0.6, 0.8, 1.0\}$；时间分辨率 $\delta \in \{1\text{s}, 5\text{min}, 15\text{min}, 60\text{min}\}$ |

### 5.2 结果一：批处理 vs 在线负载的可用性差异

![[dcflex_fig2_batch_vs_online.png|800]]

**(a) 批处理负载**：蓝色线段是等待时间，红色是执行时间。大量作业存在**不可忽略的等待区间**（图中绿色框和箭头标注的两个区域尤其明显）→ 存在**实质性调度灵活性**。

**(b) 在线负载**：几乎**提交即执行**，红色线段紧密堆叠，**几乎没有等待时间** → 灵活性极低。

> **这个对比坐实了全篇的前提假设**：灵活性**只存在于批处理负载**（离线训练、数据备份、科学仿真）中。而在线服务（推理、网页、视频）基本不可调。
> **隐含推论（论文未展开，但对电网很重要）**：随着 AI 推理负载占比上升，数据中心的可调性会**结构性下降**。因为推理是延迟敏感的在线负载。**这意味着"智算中心灵活性"这个资源池在未来几年可能会缩小**——这是一个值得单独写一篇论文的观察。

### 5.3 结果二：平均化处理是否保住了关键特征

![[dcflex_fig3_resolution_profiles.png|800]]

四档分辨率 $\delta = 1\text{s} / 5\text{min} / 15\text{min} / 60\text{min}$ 的日内 IT 功率曲线对比：

- $\delta$ 增大 → 曲线**更平滑**（台阶变宽）；
- 但**日内主要负荷趋势和峰值特征被很好地保留**（$\delta=60$ min 的粉色曲线在峰值附近仍贴合其他曲线）；
- 放大图（14:00–16:00）显示 $\delta=1$s 保留真实抖动，而 $\delta=60$ min 变成单一矩形平台。

> **我的判断：这个图既是论证也是"自曝其短"。**
> 在**日内趋势与峰值**层面，作者的说法成立 → 平均化方法**对调度应用有效**。
> 但在**放大图那一栏**，$\delta=60$ min 的矩形平台与真实秒级轨迹的差距**非常显眼**。这张图自己就说明了：**如果研究对象是瞬时功率波动，这个模型完全不适用**。
> **这是一篇诚实的论文**——它没有把局限藏起来，而是把它画在了图上。这一点值得肯定。

### 5.4 结果三：峰值削减能力（核心结果）

![[dcflex_fig4_before_after_shifting.png|800]]

灵活性窗口设为 **15:00–15:25**。图中蓝线为原始功率，红/绿/粉为不同 $\gamma$ 下的优化后功率。放大图清晰显示：**优化后的曲线在整个灵活性窗口内都低于原始需求**。

**表 I：延迟率对灵活性影响的完整数据**（这是全文最重要的表）

| $\gamma$ | **Case 1（仅 GPU）** $F$ (kW) | $n_w$ | $t_{\text{shift}}$ (min) | **Case 2（CPU+GPU+内存）** $F$ (kW) | $n_w$ | $t_{\text{shift}}$ (min) |
|---|---|---|---|---|---|---|
| 0 | 8.690 | 33 | 97.42 | **10.76** | 37 | 90.27 |
| 0.2 | 14.35 | 48 | 57.08 | **19.01** | 49 | 57.14 |
| 0.4 | 17.35 | 64 | 64.14 | **25.86** | 70 | 61.29 |
| 0.6 | 19.96 | 64 | 88.05 | **28.95** | 71 | 82.54 |
| 0.8 | 21.16 | 68 | 119.0 | **31.17** | 77 | 115.7 |
| 1.0 | 21.71 | 69 | 147.1 | **32.47** | 78 | 147.4 |

> *$n_w$ = 被迁移的作业数；$t_{\text{shift}}$ = 平均平移时长*

**三条关键读数：**

1. **$\gamma=1.0$ 时，Case 2 的灵活性（32.47 kW）比 Case 1（21.71 kW）高 49.6%**——论文明确写出这个数字。**说明只看 GPU 会严重低估数据中心的灵活性**，创新点 ② 得到了实证支持。

2. **$\gamma$ 从 0 → 1.0，Case 2 的 $F$ 从 10.76 kW 增至 32.47 kW**，即从**总需求约 540 kW 的 2% 提升到 7%**。

3. **代价同步上升**：$n_w$ 从 37 → 78，$t_{\text{shift}}$ 从 90 → 147 min。**灵活性不是免费的，是用算力调度自由度换来的。**

> **⚠️ 这里必须停下来算一笔账，否则会误读这篇论文。**
>
> 论文的绝对数字是 **32.47 kW / 540 kW ≈ 6.0%**（在 $\gamma=1.0$，即允许大幅延迟的前提下）。
>
> 而引言里引用的实验结论是 **"降功率 25% 并维持 3 小时"**。
>
> **两者差了约 4 倍。** 这个差距需要解释，而论文**没有解释**。
>
> 可能的解释有几个：(a) 引言的 25% 是全站功率（含制冷/配电/UPS），而本文只算 IT 功率且是**纯工作负载平移**这一种手段；(b) 引言的实验可能同时动用了**储能、降频（DVFS）、制冷联动**等多种手段；(c) 两者的集群规模、作业混合比例差异巨大。
>
> **最可能的答案**：本文的模型**只用"时间平移"这一种手段**，因此得到的是**灵活性下界**；而 25% 是多手段叠加的结果。
>
> **无论哪种解释，读这篇论文时都应牢记**：**32.47 kW 是"仅靠作业平移、只动 78 个作业、只算 IT 侧"的保守结果**，不能直接拿去和"数据中心可提供 25% 灵活性"这类宣传口径比较。

### 5.5 结果四：时间分辨率的影响

![[dcflex_fig5_resolution_load.png|800]]

灵活性窗口设为 **15:00–16:00**，三张子图分别是 5 min / 15 min / 60 min 分辨率。

**观察**：随着时间分辨率**变粗**，可达到的最大灵活性**下降**——因为能被有效平移的作业变少了。

- **(a) 5 min**：优化曲线（红线、绿线）在窗口内明显低于原始（蓝线），阶梯较细，削减效果好；
- **(b) 15 min**：阶梯变粗，削减效果减弱；
- **(c) 60 min**：优化曲线几乎变成平台，**绿线（$\gamma=0.4$）在窗口内已经贴近甚至略高于蓝线**，削减能力大幅退化。

> **这个结果是全文最实用的一条工程结论**：
> **如果电网想在数据中心上做分钟级的精细调度，就必须要求算力侧的数据与接口做到分钟级（甚至 5 分钟）粒度。60 分钟粒度的数据根本撑不起有效的灵活性评估。**
>
> 反过来对电网侧也是一个提醒：**现有的调度时间粒度（15/60 min）本身就在浪费数据中心的可用灵活性**。这构成一个"接口标准"层面的现实障碍——**不只是技术问题，更是算力与电力两个行业的数据治理协同问题**。

### 5.6 结果五：幅度-持续时间权衡

**表 II：不同削减要求下的最大持续时长**

| $F^{\text{req}}$ (kW) | $\gamma$ | 持续区间 | $D_{\max}$ (min) | $n_w$ | $t_{\text{shift}}$ (min) |
|---|---|---|---|---|---|
| 10 | 0 | 20:10–22:40 | **150** | 41 | 74.76 |
| 10 | 0.4 | 09:55–15:35 | **340** | 121 | 90.74 |
| 15 | 0 | 21:45–22:35 | 50 | 19 | 109.7 |
| 15 | 0.4 | 12:25–15:40 | 195 | 224 | 51.09 |
| 20 | 0 | – | **不可行** | – | – |
| 20 | 0.4 | 13:30–15:30 | 120 | 68 | 81.40 |

**三条关键读数：**

1. **固定 $\gamma=0.4$ 时，削减要求越高，持续时间越短**：340 min（10 kW）→ 195 min（15 kW）→ 120 min（20 kW）。**这是一条清晰的"幅度-持续时间权衡曲线"**。

2. **$\gamma=0$ 且 $F^{\text{req}}=20$ kW 时问题不可行**——因为 20 kW 已经**超过该数据中心的最大工作负载灵活性**（对照表 I，$\gamma=0$ 时 $F$ 上限仅 10.76 kW）。**这个"不可行"结果是好事**：说明模型有明确的物理边界，不是万能的黑箱。

3. **$\gamma$ 从 0 提到 0.4，10 kW 的可持续时长从 150 min 直接跳到 340 min（>2 倍）**。放松延迟约束的收益在持续时间维度上**远大于**在幅度维度上。

> **对电网调度的实际含义**：数据中心灵活性更擅长"**长时间小幅**"服务（如 10 kW / 340 min，约 5.7 小时），而不擅长"**短时间大幅**"服务。这正好与**调频**的需求相反、与**削峰/能量搬移**的需求相合。
> **这直接呼应了主推方向里"负荷-调频时间尺度错配"这一命题**：论文的定量结果**支持**了"数据中心适合做能量型服务、不适合做功率型/调频型服务"的判断。不过要注意——**这个结论的适用范围是"仅靠工作负载平移"这一种手段**；若叠加超级电容、储能电池等快速缓冲，结论可能改变。

---

## 六、对电网安全领域的意义

### 6.1 这篇论文在"智算中心与电网交互"方向上的定位

按主推领域的五条选题线归位，本文属于**第 4 条：算电协同与负荷可调性**（需求响应、负荷切片调度）。它**不涉及**第 1 条（负荷动态建模与冲击）、第 2 条（电力电子振荡）与第 3 条（模态辨识）。

**它提供了什么**：
- 一个**可复现的量化框架**，能把算力侧的作业轨迹翻译成电网能用的"$\Delta P$ × $T$"承诺；
- **幅度-持续时间二维指标**这一评估范式，值得直接迁移到其他柔性负荷（HVAC、EV、电解槽）；
- 一个**基于真实 GPU 集群轨迹**（Alibaba GPU v2020）的开源可复现实验设置。

**它没有提供什么**：
- 不含**秒级/亚秒级**功率动态 → **与振荡、冲击、电能质量完全无关**；
- 不含**负荷预测**与**不确定性**（见 7.1）；
- 不含**网络攻击面**分析 → 见 6.4，这是安全视角的切入机会。

### 6.2 与"数据中心冲击电网"叙事的互补关系

把本文与参考文章《智算中心瞬时负荷对电网的冲击》放在一起看，可以拼出一张完整的图：

| 时间尺度 | 电网关切 | 对应研究 |
|---|---|---|
| **毫秒–秒** | 功率跃变、电能质量、脱网 | NERC 记录的数据中心脱网事件；《14.7 Hz 振荡溯源》 |
| **秒–分钟** | 调频、爬坡、时间尺度错配 | 《智算中心瞬时负荷对电网的冲击》；本文的**边界外** |
| **分钟–小时** | **削峰、能量搬移、需求响应** | **本文（32.47 kW / 340 min）** |
| **小时–天** | 容量规划、潮流与并网承载力 | `2609.03030`（数据中心并网承载力评估） |

> **这张表本身就是一条选题地图**。可以清楚看到：**"秒–分钟"这一档是当前的空白区**，而它恰好是电网最难受、也最需要物理建模的一档。**这是我认为当前最值得投入的缺口**（详见 7.3）。

### 6.3 对电网运行者的三点直接价值

1. **"灵活性"的定义方式值得借鉴**：任何"我能提供 X MW 灵活性"的说法，必须同时给出**持续时间**与**触发条件**（这里是 $F^{\text{req}}$ 与 $\gamma$）。**单点数字是无意义的**。

2. **接口粒度决定可用灵活性**：若电网调度接口停留在 15/60 min，数据中心的可用灵活性会**被系统性低估**。这是**标准/接口层面**的问题，不只是算法问题。

3. **数据中心是"能量型"而非"功率型"灵活资源**：其优势在**长时间小幅**（10 kW × 340 min），不适合承担快速调频。**在需求响应市场设计时应给数据中心匹配正确的产品**（如削峰、日前能量市场），而不是硬塞进调频产品。

### 6.4 安全视角的切入点（本文留下的空白）

论文把数据中心的灵活性来源归结为"**调度决策**"，却**完全没有讨论这些决策通道的安全属性**。而从网安背景看，这里有一片**几乎无人占据的空白**：

**攻击面 1：伪装灵活性的经济攻击。**
$\gamma$ 是运营方可调的参数。若运营方**虚报**可提供的 $F$ 与 $D_{\max}$，电网据此排产、结果数据中心实际不执行 → **电网出现功率缺口**。这本质上是**需求响应市场中的虚报（false bidding）攻击**。本文的模型恰好提供了"技术上真实可实现的 $F$-$\gamma$ 曲线"作为**诚实基准**——那么"虚报边界"就成为一个可量化的安全问题。

**攻击面 2：作业调度器的劫持。**
本文的优化模型假设**调度器如实执行** $z_{i,k}$。但调度器本身是一个软件系统，若被入侵或篡改，**作业的实际执行时刻可以偏离计划**——而电网看到的是"计划灵活性"，实际执行却完全不同步。**这类攻击的后果是双向的**：既可能造成电网功率缺口（削峰失效），也可能造成**反向冲击**（所有延迟作业集中释放，形成尖锐的功率尖峰）。

**攻击面 3：虚假轨迹注入。**
模型的输入是**资源利用率轨迹**。若攻击者篡改上传给电网的历史轨迹数据，就能**让电网高估或低估**该数据中心的可用灵活性。这与 FDIA 的思想完全同构——只是**攻击目标从状态估计转向了灵活性评估**。

> **一个可以直接做选题的判断**：把本文的"工作负载平移优化模型"当作**诚实基准（honest baseline）**，然后构造**虚报 $\gamma$ / 篡改轨迹 / 劫持调度器**三类攻击者，量化其对电网排产的破坏程度，并设计**基于物理一致性校验的检测方法**（例如：用实测 IT 功率反推实际平移量，与上报的计划比对）。
> **这条路线同时踩中了主推领域第 4 条与第 5 条，且能发挥网安背景的护城河。** 我认为这是本文读下来**最有产出的一个延伸方向**。

---

## 七、局限与展望

### 7.1 论文自述的局限

论文结论部分较简短，未设专门的 Limitations 章节。从方法结构可以识别出作者明确承认的边界：

- 功率模型是**工作负载级估计**，非硬件精确模型（作者明确说明）；
- 平均化方法在粗粒度下**只保留趋势与峰值**，不保留细粒度波动。

### 7.2 我认为存在的主要局限

**① 完全确定性，无不确定性建模（最严重）**。
作业到达时间、执行时长、GPU 占用率都被当作**已知确定的轨迹**（用一天的真实数据）。但数据中心实际运行中，作业到达是**随机过程**，执行时长有重尾分布。**若电网按确定性的 $F$ 值排产，实际交付的灵活性可能大幅偏离。** 文献 [12] 提出了机会约束的双层模型处理这个问题——**本文没有引用式处理，这是一个明显的方法论缺口**。
> **可改进方向**：把 $F \le P_t^{\text{orig}} - P_t^{\text{DC}}$ 改成机会约束 $\mathbb{P}(F \le \cdots) \ge 1-\epsilon$，或引入鲁棒优化的预算不确定集。

**② 只有"时间平移"一种手段（导致结果保守）**。
模型不包含：GPU 频率调节（DVFS）、制冷系统联动、储能缓冲、场内存量发电。而这些恰恰是实践中（也是引言中 25% 那个数字背后）的主要手段。**因此本文的 32.47 kW 是灵活性下界，会被误读为"数据中心只能提供 6% 灵活性"**——作者未对此做澄清，是**表述上的风险**。

**③ 单站点、单日、无空间灵活性**。
只用一个数据中心、一天的数据。文献 [9][10] 提出的**跨区域数据中心集群**（通过地理分布做空间灵活性）完全在本文范围之外。**而空间灵活性在实践中可能比时间灵活性更大**（东西部时差、电价差都可用）。**单日数据也意味着无法评估季节性差异**。

**④ IT 功率 ≠ 全站功率（口径问题）**。
$P_t^{\text{IT}}$ 只是 IT 负载功率。全站还包括制冷（可能占 30%–40%）、配电损耗、UPS 损耗。**本文的"540 kW 总需求"与"32.47 kW 灵活性"是否同口径，论文未明确说明**。若 540 kW 也是 IT 功率，那么相对比例是对的；但**电网看到的是全站功率**，实际削峰比例会更低。
> **这是读这篇论文最容易踩的坑**：注意区分 IT 功率与全站功率。

**⑤ 实验规模偏小、无外部 SOTA 对照**。
约 540 kW 的数据中心，相对文中提到的"100 MW 超大规模"相差 200 倍。对照组只有自己的 Case 1（仅 GPU），**没有与文献 [12] 的机会约束模型、[9] 的跨区域模型做横向对比**。5 页会议短文的容量限制可以理解，但**结论的普适性需要谨慎对待**。

**⑥ $\gamma$ 的经济含义完全未量化**。
论文把 $\gamma$ 当作自由参数扫描，但**没有回答"$\gamma=1.0$ 意味着多少算力延误成本"**。若 $\gamma=1.0$ 会导致训练任务平均延迟 147 分钟，这对 AI 训练业务（尤其是有 SLA 的客户）是否可接受？**缺失这一环，模型就还不能直接用于商业决策**。

### 7.3 我认为最值得跟进的三个方向

**方向 A（推荐，安全视角）**：把本文的优化模型当作**诚实基准**，研究**灵活性虚报/调度器劫持/轨迹篡改**三类攻击对电网排产的影响，并设计物理一致性检测。→ 见 6.4，**同时踩中主推第 4、5 条，能发挥网安护城河**。

**方向 B（推荐，物理视角）**：补上本文边界之外的"**秒–分钟**"这一档——即 **GPU 负载的分钟级爬坡对系统调频的冲击**。本文的优化模型可以作为"**理想可调性上界**"，与实际的秒级功率轨迹对比，**二者之差就是"负荷-调频时间尺度错配"的定量度量**。这个 gap 是我在 6.2 那张表里标出的空白区，**且直接呼应主推方向第 1 条**。

**方向 C（方法改进）**：把确定性模型升级为**机会约束/鲁棒版本**，处理作业到达与执行时长的随机性。文献 [12] 已提供思路但未用 GPU 轨迹验证；**用 Alibaba GPU v2020 数据集 + 机会约束，是一篇方法论上干净的论文**。

> **三个方向的优先级**：以他的网安背景，**方向 A 的产出效率最高**（安全视角是护城河，且该空白基本无人占据）；**方向 B 的物理价值最高**（服务于"负荷-调频错配"这一主推命题）；**方向 C 最容易发但创新度最低**（方法已有，只是换数据）。

---

## 八、评分

| 维度 | 分数 | 理由 |
|---|---|---|
| **问题重要性** | **8.0** / 10 | 算电协同是当前电网最热的新增负荷议题；论文抓住了"时间分辨率错配"这一真实工程障碍。扣分：只覆盖可调性的一面，未涉冲击/振荡 |
| **理论深度** | **5.5** / 10 | 模型是标准 MILP，无新算法、无理论分析（无最优性界、无复杂度讨论、无收敛性）。**理论贡献薄弱** |
| **方法创新** | **6.5** / 10 | 平均化处理 + 三资源功率模型 + 连续时间块约束 + 幅度-持续时间双指标，都是**扎实的建模工程**，但**无范式级新意**。$u_t$ 约束技巧值得借鉴 |
| **实验严谨性** | **7.0** / 10 | 用**真实 GPU 集群轨迹**（Alibaba GPU v2020，7,828 作业）是加分项；对照 Case 1/Case 2 设计合理；$\gamma$ 与 $\delta$ 双维度扫描充分。扣分：无不确定性分析、无外部 SOTA、$\gamma$ 经济含义缺失 |
| **实验充分性** | **6.0** / 10 | 540 kW 规模相对 100 MW 目标场景偏小；**单日单站点**无季节/空间维度；5 页短文限制了消融与对比的空间 |
| **写作与可复现** | **7.5** / 10 | 结构清晰，公式编号规范，**数据集与求解器版本明确**（Gurobi 13.0.3），可复现性较好。扣分：**IT 功率 / 全站功率口径未说明**；未设 Limitations 专节 |
| **影响潜力** | **7.0** / 10 | 框架**直接可迁移**到其他柔性负荷（HVAC、EV、电解槽）；"幅度-持续时间"双指标有推广价值；但 5 页会议短文 + 保守结果，影响半径有限 |

### **综合评分：6.6 / 10**

> **判词**：
>
> 这是一篇**工程扎实、方法论透明、但理论创新有限的建模论文**。
>
> **它最值得肯定的三点**：① 用**真实 GPU 集群轨迹**做验证，不是仿真数据；② **诚实画出了自己方法的失效边界**（Fig. 3 的放大图上，60 min 分辨率与真实秒级轨迹的差距一目了然）；③ **连续时间块约束 $u_t$** 这个建模细节，堵住了"碎片化削减冒充持续削减"的常见作弊路径。
>
> **它最应该被批评的三点**：① **完全确定性建模**，作业到达与执行时长的随机性被抹掉，电网按此排产存在实质风险；② **结果口径不清**——"540 kW 总量"与"32.47 kW 灵活性"是否同为 IT 功率，直接影响结论能否外推；③ **引言里 25%/3h 与正文 6%/340min 之间约 4 倍的落差没有解释**，容易让读者误判这一方法的能力边界。
>
> **对读者最有价值的一句话**：**它把"数据中心能提供多少灵活性"从口号变成了">= F kW, >= D min"这样可承诺、可验证的二维指标**——这个**表达方式的转变**，比它的具体数字更有意义。

---

## 九、延伸阅读

### 9.1 本文直接依赖的关键文献

| 文献 | 出处 | 与本篇的关系 |
|---|---|---|
| **[4] Williams et al., "Power-flexible AI data centers: A new paradigm for grid-responsive compute"** | arXiv:2606.25098, 2026 | **实验证明了"降功 25%、维持 3h"**——本文引言的核心依据 |
| **[5] Colangelo et al., "AI data centres as grid-interactive assets"** | **Nature Energy**, 11(2):254–261, 2026 | 同上的期刊版本。**该方向目前最重要的综述性文献，优先级最高** |
| **[2] Parker, "Emerald AI, Google and NVIDIA launch alliance..."** | NVIDIA Blog, 2026-09-16 | AI Energy Management Alliance 成立。**产业风向标事件** |
| **[11] Caprara et al., "Data center workload flexibility for power system demand response: Evidence from Alibaba traces"** | Int. J. Electrical Power & Energy Systems, 178:111940, 2026 | **本文的主要对照基线（Case 1）**；同样用 Alibaba 轨迹，用线性模型估计 GPU 功率 + 延迟感知的任务推迟 |
| **[12] Wang et al., "Demand flexibility quantification for data centers: A chance constrained bi-level model"** | IEEE Trans. Industry Applications, 2025 | **机会约束双层模型**——正好补上本文"无不确定性建模"的缺口 |
| **[9] Han et al., "Evaluating the dispatchable capacity of cross-regional data center clusters"** | IEEE Trans. Smart Grid, 2025 | 跨区域**空间灵活性**；本文完全未覆盖的维度 |
| **[10] Zhou et al., "Profit-sharing mechanism for geo-distributed data centers considering delay tolerance diversity in electric-computational coordination"** | IEEE Trans. Industry Applications, 2026 | 地理分布数据中心的**收益分配机制**；"算电协同"的另一面 |
| **[7] Mohammadi et al., "Grid integration of AI data centers: A critical review of energy storage solutions"** | Advances in Applied Energy, 100291, 2026 | **数据中心并网 + 储能综述**。梳理"服务器/机架/电网三级储能"的作用 |
| **[14] Weng et al., "MLaaS in the wild: Workload analysis and scheduling in large-scale heterogeneous GPU clusters"** | **USENIX NSDI '22** | **Alibaba Cluster Trace GPU v2020 的原始论文**。要用这个数据集必须先读它 |
| **[1] Chen et al., "Electricity demand and grid impacts of AI data centers: Challenges and prospects"** | arXiv:2509.07218, 2025 | **AI 数据中心电力需求与电网影响综述**。入门这一方向的首选起点 |

### 9.2 同日 / 同月发现的相关论文（值得追踪）

本期通过 `eess.SY` 月度列表页额外发现了 **5 篇同一主推方向的高相关论文**，均未被本 Vault 解读过：

| arXiv | 标题 | 与本篇的关系 | 关联度 |
|---|---|---|---|
| **2609.03030** | Hosting Capacity Assessment of Data Centers with Voltage Ride-Through Capability in Power Systems（Pengyu Ren, Wei Sun, **Fei Teng**，Imperial College，2026-09-02） | **姊妹篇，强烈推荐作为下一篇**。IEEE 118-bus 上的数据中心**电压穿越（VRT）与并网承载力协同规划**；含 IT + 制冷负载动态、DC-link、**UPS 响应**、变流器视在功率极限；结论：**grid-forming 比限流式 grid-following 穿越裕度更大**；VRT 约束会**同时改变并网总容量与其空间分布** | ★★★★★ |
| **2609.00204** | Exploiting the Benefits of V2B Application on Peak Shaving of Data Center Loads（Arya Joshi, Hamed Haggi, Chinmay Morankar，2026-08-31，IEEE IAS Annual Meeting 2026） | 同一"削峰"命题的不同路径：**用 40 辆 EV 的 V2B 支撑 10 MW 数据中心的制冷负荷削峰**，Loudoun County（全球最大数据中心集群）算例，12:00–17:00 可抵消制冷负荷 **13–36%** | ★★★★ |
| **2609.01912** | A Control Co-Design Framework to Optimize Sustainability with Application to Microgrid-Driven Data Centers | **微电网驱动的数据中心**协同设计；"算电协同"的供电架构侧 | ★★★★ |
| **2609.37214** | Ancillary Services in High-Renewable Power Systems: Comparing Market Design, Emerging Trends, and Future Challenges | 辅助服务市场设计对比——本文的"幅度-持续时间"指标最终要落到**市场产品**上，这篇提供了产品设计视角 | ★★★ |
| **2609.36223** | Benefits of Dynamic Thermal Rating for Distribution Transformers Under Accelerated Load Growth | **负荷加速增长**（含数据中心）下配电变压器动态热定值的收益；配电侧承载力 | ★★★ |

### 9.3 本 Vault 内的相关笔记

| 笔记 | 关联点 |
|---|---|
| `Cybersecurity_in_Power_Grids_Standards_and_Research_Challenges.md`（2609.16928） | 电网安全标准全景（IEC 62351 / IEC 62443）；可作为 6.4 安全切入点的方法论支撑 |
| `DynaTrust-VVC_...md`（2609.29572） | "用物理一致性校验抵御信息篡改"的范式——**可直接迁移到灵活性虚报检测**（见 6.4 攻击面 1） |
| `LLaTSA_..._Transient_Stability_Analysis.md`（2609.14374） | 同为"AI 与电网交叉"，但方向相反（AI 服务于电网 vs 电网服务于算力） |

### 9.4 需要补充的知识点（按优先级）

1. **MILP 建模中的大 M 法与连续区间约束技巧**——本文约束 (18)(19)(20) 是标准范式，值得单独掌握（Boyd / Bertsimas 的优化教材，或 Gurobi 官方 modeling examples）。
2. **机会约束优化（Chance-Constrained Optimization）**——补上 7.2 局限 ① 的必要工具。
3. **Alibaba Cluster Trace GPU v2020 数据集的结构**——须先读文献 [14]（NSDI '22），理解 job/task/instance 三层结构与字段含义，否则无法复用本文实验。
4. **需求响应市场产品的时间尺度分类**（调频 / 爬坡 / 削峰 / 能量搬移）——用于判断"数据中心灵活性"应该匹配哪类产品（见 6.3 第 3 点）。
5. **数据中心供电架构基础**（UPS / 双路市电 / 柴油发电机 / SST / 高压直流）——读懂 `2609.03030` 的前置知识，也是主推方向第 2 条的基础。
