---
document_id: "2610.19565"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2610.19565"
arxiv_id: "2610.19565"
title: "Identifiability-Guided Composite Load Modeling of AI Data Centers"
authors: ["Ding Lin", "Jianhui Wang", "Meng Yue", "Tianqiao Zhao"]
published: "2026-10-17"
domain: "智算中心与电网交互"
venue: "arXiv v2 2026-10-17（v1 2026-10-14）；投稿 IEEE Transactions on Power Systems；eess.SY 单分类；10 页 / 6 图 / 7 表；代码开源 github.com/dinglin613/DCLR；arXiv 版未列单位（据公开背景：Jianhui Wang @ SMU，Meng Yue @ Brookhaven National Laboratory）"
keywords:
  - "AI data center load model"
  - "parameter identifiability"
  - "nuisance-projected Fisher information"
  - "composite load model"
  - "UPS protection"
  - "reconnect ramp"
  - "DOL/VFD share"
  - "KAN"
  - "symbolic distillation"
  - "transient stability"
  - "MIT Supercloud"
  - "WECC PERC1"
tags:
  - "llm-generated"
  - "paper-deep-read"
  - "智算中心与电网交互"
  - "负荷建模"
  - "可辨识性"
  - "暂态稳定"
---

# Identifiability-Guided Composite Load Modeling of AI Data Centers

> **一句话**：这篇论文真正给出来的不是"更准的数据中心负荷模型"，而是**一条可以逐项计算的判据——哪些数据中心参数原理上能被电网核实，哪些不能**。而这条分界线，恰好就是攻击面。

| 项 | 内容 |
|---|---|
| 作者 | Ding Lin, **Jianhui Wang**（IEEE Fellow）, **Meng Yue**, Tianqiao Zhao |
| 版本 | v1 2026-10-14 / v2 2026-10-17（距今 13 天） |
| 投稿 | IEEE Transactions on Power Systems（页眉已按 TPWRS 排版） |
| 体量 | 10 页 / 6 图 / 7 表 / 54,770 字符 |
| 分类 | eess.SY 单分类 |
| 代码 | https://github.com/dinglin613/DCLR（声明含详细推导、参数表、评测协议） |
| 数据 | 300,000 条 MIT Supercloud NVIDIA-SMI 遥测（真实）+ 12,600 个 IEEE 39-bus 故障场景（ANDES 1.10.1 仿真） |

---

## 一、研究背景与问题

### 1.1 现场动机：3 GW 在 30 秒内消失

论文开篇引的这条事件值得单独记下来，因为它比任何"趋势预测"都硬：

> 2026 年 7 月 22 日，北弗吉尼亚一条输电线故障，PJM 内一群数据中心在**约 30 秒内**整体切换到备用电源，**甩掉约 3 GW 负荷**。由此产生的电压与频率扰动**贯穿东部互联电网**，用了**近 10 分钟**才稳定下来。

（来源：论文 [3]，RTO Insider 报道。）

这是我在这个方向读到的**第一个带具体数字的"数据中心集体脱网 → 全网扰动"事件记录**，比 10-23 那期 `2610.26812` 引的 NERC 2023 描述更具体。**3 GW / 30 s / 10 min** 三个数字，任何一个都足以支撑一篇论文的动机段。

### 1.2 问题的真正所在：不是"模型不够细"，是"细了之后标不出来"

论文的问题意识很清醒。它先承认现状：

- Jimenez-Ruiz & Milano [5]：含 UPS 行为 + 感应电机冷却 + 负荷驱动功率变化的动态模型
- Gyang & Chakraborty [7]：电-热耦合动态模型
- Li & Li [6]：从电力电子视角刻画多级变换架构的**摆率约束**
- Zhao & Zhao [8]：组件级供电链模型，研究变换器动态与振荡模态的交互
- **WECC MVS 已推荐 PERC1（Power Electronic Reconnecting and Ceasing）**作为计算负荷的**最低保真度**聚合模型，捕捉电压相关的负荷中止与重合

**问题在于：这些模型越做越细，参数越来越多，但没人回答"这些参数能不能从量测里反推出来"。**

论文原话（这句是全文的立论）：

> Treating all of these quantities as freely estimable may therefore produce **weakly identified or physically confounded parameterizations**.

于是本文的提法变成：

> 不是"把所有量都估出来"，而是**按可回收性（recoverability）给每个标定元分配角色**：学（estimate）、保留为规定律（retain）、还是外部锚定（anchor）。

### 1.3 它到底在回答什么问题

我把论文的隐含问题重述得更狠一点：

> **给定电网侧只有 PCC 的 $V,f,P,Q$ 和站内遥测 $w,\hat T_{room}$，一个数据中心的动态模型里，哪些参数是被数据"钉住"的，哪些只是被"约定"的？**

这个问题一旦问出来，"负荷建模"就从工程标定问题变成了**信息论问题**，也就顺理成章地变成了**安全问题**——因为"只是被约定"的参数，就是"可以随便报"的参数。

---

## 二、系统模型与问题表述

### 2.1 三分支物理结构

把设施功率拆成三条物理上不同的支路（IT / 冷却 / 辅助）：

$$
P_{DC}(t)=P_{IT}(t)+P_{cool}(t)+P_{aux}(t),\qquad
Q_{DC}(t)=Q_{IT}(t)+Q_{cool}(t)+Q_{aux}(t)
$$

**IT 支路**（经 UPS 的恒功率负荷）：

$$
P_{IT}(t)=\gamma(V,t)\,P_{rated}\,\alpha_{IT}\,g\big(w(t)\big)
$$

其中 $g:[0,1]\to\mathbb R_+$ 是**工作负载-功率律**（GPU 利用率聚合 $w$ 到功率的映射），归一化为 $g(w_{ref})=1$。

**UPS 连接因子**是电压门 + 重合因子的乘积：

$$
\gamma(V,t)=\gamma_h(V)\cdot r(t),\qquad
\gamma_h(V)\triangleq\sigma\!\left(\frac{V-V_{th}}{\epsilon}\right)
$$

$$
r_{nom}(t;\tau_{ramp})=
\begin{cases}
1, & t<t_{disc}\\[2pt]
0, & t_{disc}\le t<t_{re}\\[2pt]
\min\!\big\{1,\,(t-t_{re})/\tau_{ramp}\big\}, & t\ge t_{re}
\end{cases}
$$

脱扣与重合判据（**注意这里有滞环**）：

$$
t_{disc}=\inf\{t:V(t)<V_{th}\},\qquad
t_{re}=\inf\{t>t_{disc}:V(t)\ge V_{th}+\Delta V\}
$$

**冷却支路**（DOL 感应电机 + VFD 的混合）：

$$
P_{cool}(t)=\chi_{cool}(t)\,P_{rated}\,\alpha_{cool}\,\Pi_P(V,s;\rho)\,f_{th}(T_{room})
$$

$$
\Pi_P(V,s;\rho)\triangleq\rho\,\bar P_{IM}(V,s)+(1-\rho)\,P_{VFD}(V),\qquad
P_{VFD}(V)=\mathbb 1\{V\ge V_{d,VFD}\}
$$

$\rho\in[0,1]$ 是 **DOL 占比**（$1-\rho$ 为 VFD 占比）——这是全文**唯一被真正"学到"的物理参数**。

电机用单笼等效电路，转差按转子摆动方程演化：

$$
I^2_{sr}=\frac{V^2}{(R_s+R_r/s)^2+(X_s+X_r)^2},\qquad
P^{raw}_{IM}=I^2_{sr}\!\left(R_s+\frac{R_r}{s}\right)
$$

$$
2H\frac{ds}{dt}=T_{mech}(T_{room})-T_{em}(V,s)
$$

**热耦合**（这条式子把 IT 与冷却连了起来）：

$$
\tau_{th}\frac{d\tilde T_{room}}{dt}
=\big(\tilde P_{IT}-\tilde P^{nom}_{IT}\big)-COP\cdot\big(\tilde P_{cool}-\tilde P^{nom}_{cool}\big)
$$

**辅助支路**用 ZIP，$k_Z+k_I+k_P=1$，且 $\alpha_{IT}+\alpha_{cool}+\alpha_{aux}=1$。

### 2.2 四个"标定元"

论文把模型里所有和数据中心有关的量提炼成**四个标定元**，这是它方法论的骨架：

| 标定元 | 物理含义 | 论文给的处理 | 依据 |
|---|---|---|---|
| $g(w)$ | 工作负载-功率律 | **学 + 符号蒸馏** | 有 $w$ 变化观测 + 支路监督；Prop. 2 |
| $\rho$ | DOL/VFD 占比 | **估成标量** | Thm. 1（需冷却尺度锚定）+ 数值 FIM + 受控回收实验 |
| $\gamma_h(V)$ | UPS 电压门 | **保留为规定律** | 规定的电压相关保护律，$V_{th},\epsilon$ 外生 |
| $\tau_{ramp}$ | 重合爬坡时长 | **部署时外部锚定**；估计器内只留残差 $\delta r_\theta$ | 残差导出的等效时长**追不上**施加的爬坡时间 |

**这张表就是全文最有价值的东西。** 四个标定元，只有两个是真学的；另外两个是"约定"的。而"约定"的那两个，恰好是最影响后果的两个（见 §7）。

### 2.3 辨识问题的形式

$$
x_t=[V_t,f_t,w_t,\hat T_{room,t}]^\top,\qquad y_t=[P_{DC,t},Q_{DC,t}]^\top
$$

$$
\hat y_t=\mathcal F\big(x_{t-L+1:t},\,\xi_{t-L+1};\,\Theta\big)
$$

$\xi$ 是内部推进的物理状态（转差 $s$、冷却继电器 $\chi_{cool}$ 及其 dwell/delay 计时、UPS 连接与爬坡状态）。

---

## 三、方法 / 技术路线

### 3.1 定理 1： nuisance 投影后的局部可辨识性

这是全文的理论核心。设冷却支路观测服从 $\mathbf y\sim\mathcal N(\boldsymbol\mu(\rho,\eta),R)$，$R\succ0$ 且与 $(\rho,\eta)$ 无关。定义白化灵敏度块

$$
j_\rho=R^{-1/2}\left.\frac{\partial\boldsymbol\mu}{\partial\rho}\right|_{(\rho_0,\eta_0)},\qquad
J_\eta=R^{-1/2}\left.\frac{\partial\boldsymbol\mu}{\partial\eta}\right|_{(\rho_0,\eta_0)}
$$

则**投影到 nuisance 方向之后**剩下的 Fisher 信息是

$$
\boxed{\;
I_{\rho|\eta}=F_{\rho\rho}-F_{\rho\eta}F^\dagger_{\eta\eta}F_{\eta\rho}
=\big\|(I-J_\eta J_\eta^\dagger)\,j_\rho\big\|_2^2
\;}
$$

**判据**：$\rho$ 在 nuisance 参数存在时一阶局部可辨识，**当且仅当**

$$
I_{\rho|\eta}>0\quad\Longleftrightarrow\quad j_\rho\notin\operatorname{col}(J_\eta)
$$

且任何正则局部无偏估计满足 $\operatorname{var}(\hat\rho)\ge I^{-1}_{\rho|\eta}$。

**证明只有四行**，用的是有效得分（efficient score）$S_{eff}=[(I-P_\eta)j_\rho]^\top z$ 加 Cauchy–Schwarz。这个形式很干净，而且是**可直接搬走的工具**：任何"我想知道某个参数，但有一堆我不知道的别的参数"的场合都能用。

> **我用一句话解释它的物理含义**：$\rho$ 的信息量 = 你能观测到的、**不能被其他未知参数的变化解释掉**的那部分灵敏度。如果 nuisance 参数的变化可以完全复制 $\rho$ 变化造成的观测变化，那你就永远分不开它们。

### 3.2 式 (26)：$\rho$ 的信息来自哪里

把 nuisance 固定住，$M$ 个样本、$P/Q$ 通道独立时：

$$
I_\rho=F_{\rho\rho}
=\sum_{k=1}^{M}C_k^2\left(\frac{\Delta P_k^2}{\sigma_P^2}+\frac{\Delta Q_k^2}{\sigma_Q^2}\right),
\qquad
\Delta P_k=\bar P_{IM,k}-P_{VFD,k}
$$

**这个式子信息量极大，而论文只用了它一句话（"说明 DOL 与 VFD 响应之差提供 $\rho$ 的信息"），没往深处走。** 我在 §7.1 会把它推到底——它是本文最大漏洞的来源。

### 3.3 命题 2：工作负载的不可替代性（不可等价的证明）

设 $P_{IT}(V,t,w)=S_{IT}\Phi[V](t)g(w(t))$，$S_{IT}\triangleq P_{rated}\alpha_{IT}$，$\Phi[V](t)\in[0,1]$ 是任意规定的 UPS 连接因子。设 $\mathcal P$ 是一个**只依赖电网侧输入** $z(t)=[V(t),f(t)]$ 的模型族。则对任意共享同一 $z(t)$ 但 $w$ 不同的两个场景、任意单一固定参数 $\theta_P$：

$$
\sum_{i=1}^{2}\int_0^T\Big(P^{\mathcal P}(z;\theta_P)(t)-P_{IT}(V,t,w_i)\Big)^2dt
\;\ge\;
\frac{S_{IT}^2}{2}\int_0^T\Phi[V](t)^2\big(g(w_1(t))-g(w_2(t))\big)^2dt
$$

**证明**用了一个漂亮的恒等式：

$$
\sum_{i=1}^{2}(\bar P-P_i)^2=2\left[\bar P-\frac{P_1+P_2}{2}\right]^2+\frac{(P_1-P_2)^2}{2}
$$

丢掉第一项（非负）就得到下界。

**这条命题的意义**：只要存在一个子区间使 $\Phi[V](t)>0$ 且 $g(w_1)\ne g(w_2)$，**任何纯电网侧模型都无法同时拟合两个场景**，联合误差被一个正数下界顶住。

> 这是"**不可能性定理**"的又一个范本，而且是最省力的那种——一行恒等式。**和 `2610.26812` 的 $A+E\ge1$、`2608.21256` 的 Floquet 周期折返属于同一修辞家族**：不给更好的方法，给"再好也好不过这里"的界。这个范式对本方向特别合适，因为审稿人挑不出"算例太简单"。

### 3.4 灰盒估计器

![[dclm_fig1_framework.png|800]]

三个部件：

**(a) 时序骨干**：双分支 1D CNN，一路按原生分辨率 **10 ms**、一路下采样到 **100 ms**（分别对应快电气尺度与慢工作负载尺度）→ 两层 GRU → 时序表示 $h_t$。

**(b) 物理结构分解头**：直接用 §2 的支路方程，把学到的 $g_{edge}(w)$ 和估到的 $\hat\rho$ 代进去。转差用显式欧拉推进：

$$
s_{t+1}=s_t+\frac{\Delta t_{eff}}{2H}\Big(T_{mech}(\hat T_{room,t})-T_{em}(V_t,s_t)\Big),\quad \Delta t_{eff}=10\ \text{ms}
$$

**关键细节**：每个窗口的初始转差 $s_{t-L+1}$ 由从故障前平衡点 $s_0$ 出发的**确定性 rollout** 给出，**不使用仿真器提供的转差**——这是防止信息泄漏的正确做法。

UPS 子模型用**规定门 + 学习残差**：

$$
\hat\gamma_{est}(V,t)=\gamma_h(V)\,\hat r_{est}(t),\qquad
\hat r_{est}(t)=\operatorname{clip}\Big[r_{nom}(t;\tau_{ramp})+\mathbb 1\{t\ge t_{re}\}\,\delta r_\theta(\tau_{since\ re},h_t),\,0,1\Big]
$$

**(c) 学到的标定元**：$g_{edge}$ 用 KAN（三次 B 样条基 + scaled-SiLU 基项）：

$$
g_{edge}(w)=\sum_j c_jB_j(w)+b(w),\qquad \hat\rho=\sigma(\rho_{logit})
$$

**注意**：KAN 参数化**没有**强制 $g_{edge}(w_{ref})=1$（虽然参考律满足）。

### 3.5 两阶段训练 + 符号蒸馏

$$
\mathcal L=\mathcal L_{data}+\lambda_d\mathcal L_{decomp}+\lambda_s\mathcal L_{sparse}
$$

- $\mathcal L_{data}$：PCC 功率向量 MSE
- $\mathcal L_{decomp}$：三分支 P/Q MSE（**这是全文的命门**）
- $\mathcal L_{sparse}=\|c\|_1$：样条系数 $\ell_1$

**Phase 1** 联合训练骨干 + $\delta r_\theta$ + $\theta_g$ + $\rho_{logit}$；**Phase 2** 冻结骨干与残差 MLP，只更新 $\theta_g,\rho_{logit}$。**电机参数 $H,T_{m,0}$ 全程固定**（重要，见 §7.6）。

**符号蒸馏**：把 KAN 边在 $w\in[0,1]$ 均匀网格上采样，用 6 个一维参数族（线性、二次、三次、四参数 sigmoid、饱和指数、偏移幂律 $a_0+a_1w^{a_2}$）做非线性最小二乘，用 **BIC** 选族：

$$
BIC_j=n\log(RSS_j/n)+k_j\log n
$$

BIC 最小的族成为闭式 $g_{sym}(w)$，供暂态稳定求解器直接部署。

---

## 四、关键创新点

**① 把"标定"重新定义为"分配可回收性"，而不是"估所有参数"。**
这是提法上的进步。以往"更细的模型"隐含假设"细 = 好"，本文指出**细而无信息 = 病态**。四个标定元分三类处理（学 / 保留 / 锚定），这个三分法可以直接搬去任何"物理模型 + 数据标定"的场合。

**② nuisance 投影 Fisher 信息（Thm. 1）作为可辨识性判据。**
$I_{\rho|\eta}=\|(I-J_\eta J_\eta^\dagger)j_\rho\|^2$ 这个形式的好处：① 在 $F_{\eta\eta}$ 秩亏时仍然有意义（用 Moore–Penrose 伪逆）；② 给出**数值**判据而不只是代数条件——这正是我在 10-23 对 `2610.26812` 的批评（"$\operatorname{rank}H=2$ 只给代数条件，强网下 $H$ 满秩但病态，$\kappa$ 可达 $10^2$–$10^3$"）。**这篇把那个缺口补上了。**

**③ 命题 2：工作负载不可由电压重标定替代（严格下界）。**
一行恒等式给出"纯电网侧模型必输"的下界。**这是本方向第一篇"从信息论上证明某个建模路线不可能成功"的论文。**

**④ 消融设计打中要害：聚合精度 ≠ 分解正确。**
去掉 $\mathcal L_{decomp}$ 后，聚合 $R^2$ 只从 0.948 掉到 0.924（几乎无损），但冷却支路暂态 $R^2$ 从 0.866 崩到 **−0.435**、$\hat\rho$ 从 0.539 崩到 **0.189**。**这一组数字比全文任何结果都重要**，它证明了"模型在终端上对得上"完全不保证"模型内部是对的"。

**⑤ 如实报告失败：$\tau_{ramp}$ 追不上。**
论文没有掩盖 $\tau_{eq}$ 与 $\tau_{true}$ 的相关系数只有 **0.018**（453 个场景），而是据此把 $\tau_{ramp}$ 改成外生锚定。**这是本期最值得学的学术态度**：诊断失败 → 改设计，而不是调参硬凑。

**⑥ 闭环保护边界算例：0.33 p.u.。**
24/27 个故障条件与 PERC1 聚合吻合（最大偏差 ≤0.030 p.u.），但**剩下 3 个（300 ms、二跳母线 4）偏差中位数 0.212、最大 0.334 p.u.**。这 3 个恰好落在冷却保护边界上。**这才是论文真正的卖点：负荷模型的选择，恰好在"答案最要紧的地方"改变答案。**

---

## 五、实验与结果

### 5.1 设置

| 项 | 值 |
|---|---|
| 测试系统 | IEEE 39-bus，数据中心接 **bus 15** |
| 仿真器 | ANDES 1.10.1 |
| 场景数 | **12,600**（母线故障 + 线路跳闸 × 跌落深度 × 3 容量 × 3 负荷模式） |
| 容量 | 100 / 300 / 500 MW |
| 负荷模式 | 恒定 / 批处理 / **AI 脉冲** |
| 划分 | **event-grouped split**（按扰动身份，69 个身份分 47/10/12）——防止窗口泄漏，做法正确 |
| 参考参数 | $(\alpha_{IT},\alpha_{cool},\alpha_{aux})=(0.55,0.35,0.10)$，$V_{th}=0.85$，$\Delta V=0.05$，$\tau_{ramp}=2.0$ s，$V_{d,VFD}=0.90$，继电器 $(0.50,150\text{ms},50\text{ms})$，$\tau_{th}=120$ s |
| 采样 | 估计器 10 ms；遥测 100 ms |

**基线五个**：ANN、LSTM、ZIP+IM、WECC CLM 聚合、Jimenez 模型重实现（固定电机与电压门常数，留 5 个自由参数）。**注意**：参数化基线**按每种负荷模式分别标定**，而本文估计器**一套参数通吃**——这点对本文有利，属于合理但不公平的对比。

### 5.2 工作负载律锚定

![[dclm_fig2_supercloud_anchor.png|800]]

300,000 条 MIT Supercloud 逐 GPU 功率-利用率样本，17 个分箱的条件均值，**空载功率比 0.272**。扣除空载后归一化，拟合受约束三次：

$$
g_{ref}(w)=0.272+(1-0.272)h(w)
=0.272+0.4165w+0.5457w^2-0.2342w^3
$$

对**分箱均值** $R^2=0.976$。

> ⚠️ **读这张图要小心**：$R^2=0.976$ 是**对 17 个分箱均值**的拟合，不是对 30 万样本的拟合。图上固定利用率处的功率散布极大——比如 60% 利用率处，功率从约 50 W 铺到约 200 W。**"利用率"对"功率"是个相当弱的充分统计量**（这正是 `2610.14264` 说"要用谱描述而不是峰值描述"的另一面）。这个散布在 §7.4 会变成一条硬批评。

### 5.3 标定元回收（Table II）

| 项 | 结果 |
|---|---|
| $g_{sym}$ vs $g_{ref}$ | $R^2=0.9999$，$\|g_{sym}-g_{ref}\|_\infty=0.003$，系数最大相对误差 7% |
| $\hat\rho$（真值 0.50） | **0.539 ± 0.015** |
| $P_{IT}$ 支路 | 整体 $R^2$ 0.957 / 暂态 0.975；RMSE 0.029 / 0.020 |
| $P_{cool}$ 支路 | 整体 $R^2$ 0.797 / 暂态 0.866；RMSE 0.013 / 0.027 |

**FIM 数值结果**（$\rho_0=0.5$，$\eta=(H,T_{m,0},s_0,R_s,R_r,X_s+X_r,X_m,q_{disp})$ 共 8 个 nuisance）：

- $\operatorname{rank}(J_\eta)=6$，$\operatorname{rank}([J_\eta\ j_\rho])=7$ → $\rho$ 的灵敏度**落在 nuisance 列空间之外** ✅
- $\sigma_{\rho,CRB}$：300 ms 跌落时 **9.0×10⁻³**（$V_{min}=0.85$）→ **5.8×10⁻³**（$V_{min}=0.17$）
- 同样 $V_{min}=0.17$ 但缩短到 100 ms → 界劣化到 **1.72×10⁻²**
- ⚠️ **往 $\eta$ 里加一个未知的公共冷却支路增益 → $I_{\rho|\eta}$ 变得数值上可忽略**

![[dclm_fig3_recoverability.png|800]]

**(a) 固定 nuisance 的受控扫描**：$\rho_{true}\in\{0.30,0.40,0.50,0.60,0.70\}$，估计值单调上升，论文报"拟合斜率 0.89"，"估计值超出真值约 0.05–0.10"，标准差 ≤0.023。

> **我自己从图上五个点拟合了一遍**：$\hat\rho\approx 0.85\,\rho_{true}+0.135$（$0.30\to0.39$、$0.40\to0.47$、$0.50\to0.56$、$0.60\to0.64$、$0.70\to0.73$）。这是一个**朝 $\rho\to1$ 收缩的仿射映射，带一个 +0.135 的硬底**——即使真值 $\rho=0$，估计器也会报 0.135。§7.3 会用这一点。

**(b) $\tau_{ramp}$ 回收彻底失败**：453 个场景，$\tau_{true}\in[1.0,3.0]$ s，重建的等效时长 $\tau_{eq}$ 一直趴在 1 s 附近，**Pearson $r=0.018$**。

### 5.4 预测精度与消融（Table III / IV）

| 基线 | 参数量 | P 整体 $R^2$ | P 整体 RMSE | **P 暂态 RMSE** | Q 整体 $R^2$ | Q 整体 RMSE | **Q 暂态 RMSE** |
|---|---|---|---|---|---|---|---|
| ANN | 17,410 | 0.430 | 0.1137 | 0.1409 | 0.761 | 0.0070 | 0.0132 |
| LSTM | 51,330 | 0.856 | 0.0571 | **0.0278** | 0.953 | 0.0031 | **0.0040** |
| ZIP+IM | 7 | 0.075 | 0.1453 | 0.1728 | 0.510 | 0.0101 | 0.0154 |
| WECC CLM | 11 | 0.079 | 0.1450 | 0.1765 | 0.515 | 0.0100 | 0.0150 |
| Jimenez 标定 | 5 | 0.780 | 0.0708 | 0.1075 | **−13.765** | 0.0553 | 0.0410 |
| **本文** | 15,464 | **0.948** | **0.0346** | 0.0307 | **0.959** | **0.0029** | 0.0080 |

![[dclm_fig4_trajectory.png|800]]

**消融**（Table IV）：

| 配置 | P RMSE | P $R^2$ | $P_{IT}$ $R^2$ | **$P_{cool}$ 暂态 $R^2$** | **$\hat\rho$** |
|---|---|---|---|---|---|
| 完整 | 0.034 | 0.948 | 0.957 | **0.866** | **0.539** |
| 去掉 $w$ 输入 | 0.098 | 0.582 | 0.443 | 0.830 | 0.531 |
| **去掉 $\mathcal L_{decomp}$（仅聚合）** | 0.042 | **0.924** | 0.964 | **−0.435** | **0.189** |

**这一行要读三遍。** 仅用聚合目标训练：终端 $R^2$ 只掉 0.024（0.948→0.924，看起来"几乎一样好"），但冷却支路暂态 $R^2$ 从 0.866 变成 **−0.435**（比直接猜均值还差），$\hat\rho$ 从 0.539 掉到 **0.189**（真值 0.50）。

**结论**：聚合目标只约束了支路**之和**，不约束**分配**。终端对得上，内部可以完全错。

### 5.5 跨实现与分布外泛化

**跨实现重训**（用独立实现的仿真器生成两个变体，改变空载比、三次系数、$\rho$、$\tau_{ramp}$）：

| 变体 | P RMSE 整体 | P RMSE 暂态 | P $R^2$ | $g_{edge}$ $R^2$ | $\hat\rho$（真值） |
|---|---|---|---|---|---|
| V1 | .037±.003 | .044±.004 | .923±.013 | .9995±.0002 | **0.44 (0.40)** |
| V2 | .049±.004 | .046±.004 | .915±.012 | .9992±.0003 | **0.55 (0.60)** |

（V2 上重训的 LSTM 暂态 $R^2$ 只有 0.593±0.347。）

**分布外电压泛化**（训练只用 $V_{min}>0.75$，测试只用 $V_{min}<0.65$，中间 $[0.65,0.75]$ 留作缓冲）：

| 模型 | P RMSE 整体 | P $R^2$ 整体 | **暂态 $R^2$** | 暂态 $R^2$ 区间 |
|---|---|---|---|---|
| **本文** | 0.050±0.001 | 0.941±0.003 | **0.750±0.014** | [0.74, 0.77] |
| LSTM | 0.105±0.008 | 0.744±0.039 | **0.033±0.207** | [−0.21, +0.30] |
| ANN | 0.153±0.024 | 0.441±0.194 | −1.43±1.03 | [−2.88, −0.58] |

![[dclm_fig5_ood_deepsag.png|800]]

**这是全文最硬的一个结果**：出了训练分布，LSTM 的暂态 $R^2$ 塌到 0.033（区间跨零，等于随机），ANN 塌到 −1.43，而物理结构模型还有 0.750。图上能直接看出来——**LSTM（蓝线）在跌落之后一直趴在 0.6 附近不动，根本没恢复**；ANN（红虚线）跳到 0.9 以上；真值（黑线）是下面那条。**物理先验在分布外的价值，这一张图就说完了。**

### 5.6 闭环系统级评估（Table VII）

对比对象：**PERC1 聚合**（按 WECC 推荐、用开环 $V_{min}$ 参数化 cease/reconnect 分数）、**开环静态 PQ**、以及把 $\hat\rho$ 换成 $\rho=1$ 的端点版本。27 个故障条件（3 容量 × 3 持续时间 × 3 位置）。

$$
\Delta V^{(a,b)}_{max}=\max_{t\in[t_{fault},\,t_{fault}+4.5\,\text{s}]}\big|V^{(a)}(t)-V^{(b)}(t)\big|
$$

| 对比 | 中位数 | p75 | p90 | **最大值** |
|---|---|---|---|---|
| 开环 vs 本文 | 0.028 | 0.044 | 0.178 | **0.371** |
| 开环 vs PERC1 | 0.029 | 0.049 | 0.166 | 0.377 |
| PERC1 vs 本文 | 0.010 | 0.014 | 0.044 | **0.334** |
| 端点 $\rho=1$ vs $\hat\rho$ | 0.005 | 0.008 | 0.088 | **0.364** |

分层（PERC1 vs 本文）：100 ms 全母线中位 0.010 / 最大 0.030；200 ms 中位 0.006 / 最大 0.012；**300 ms @ bus 4（二跳）中位 0.212 / 最大 0.334**；300 ms @ bus 15 中位 0.006；bus 16 中位 0.008。

![[dclm_fig6_closedloop_boundary.png|800]]

**三个分歧算例的机理**（论文讲得很清楚，值得学）：

- PERC1 的 reconnect 分数**由开环预扫的 $V_{min}$ 决定**（$V_{min}\in[0.5,0.85]$ 用 $F_{cease}=0.55$；$V_{min}<0.5$ 用 0.90；深跌落 reconnect 分数 0.65）
- 本文的复合模型**由闭环电压轨迹决定**冷却保护：只有 $V<0.50$ **持续 150 ms** 才脱扣
- 于是：PERC1 因为 $V_{min}\approx0.50$ 判"该脱扣"，保留 68% 负荷；本文判"没持续够 dwell time，不脱扣"，**恢复全部故障前负荷**
- 差异 = 0.33 p.u.

**"开环预扫 vs 闭环判据"是这 0.33 p.u. 的真正来源**，而不是参数精度。这一点论文说得明白，是它写得最好的地方。

---

## 六、对电网安全领域的意义

### 6.1 它把"申报不可验"从定性变成了定量

我在 2026-10-26 那期（`2610.22912`，港大侯云鹤组）提出过「四重致盲」：站内不可见（FedGuard-DC）、站外不可见（`2610.26812` 隔离）、量测不可辨（`2610.26480` PMU 衰减）、**申报不可验**（DCLA 的全部输入由被监管方申报）。当时我的判断是：前三层是技术性的，第四层是制度性的，**"只能靠机制设计"**。

**这篇论文推翻了我那句"只能"。** 它给出了一个**可以逐项计算的技术判据**：

> 用 $I_{\rho|\eta}=\|(I-J_\eta J_\eta^\dagger)j_\rho\|^2$ 逐个检验申报量——$>0$ 的是"可验"，$\approx0$ 的是"不可验"。

于是「第四重致盲」不再是铁板一块，而是**分裂成两半**：

| 申报量 | 可验性（本文证据） | 结论 |
|---|---|---|
| $\rho$（DOL/VFD 占比） | $I_{\rho|\eta}>0$，$\sigma_{CRB}\approx0.6\text{–}1.7\%$ | **可验**，但需锚定冷却尺度 |
| $g(w)$（负载-功率律） | 需 $w$ 遥测，去掉后 $R^2$ 0.948→0.582 | **可验，但需站内遥测**（电网没有） |
| $\alpha_{cool}$（冷却占比） | 加入 $\eta$ 后 $I_{\rho|\eta}$ **数值上可忽略** | **不可验**（必须外生锚定） |
| $\tau_{ramp}$（重合爬坡时长） | $r=0.018$，$453$ 场景全失败 | **不可验**（必须外生锚定） |

**这张表可以直接搬进论文的动机段。** 它说的是：

> **并网审批里，监管方唯一真正无法核实的两个量，恰好是决定"脱网后多久回来、回来时掉多少"的两个量。**

而这两个量，正是 `2610.22912` 的 DCLA 里最敏感的两个（$s^\rho_c$ 与 $s^\eta_c$ 的物理来源）。**从"申报不可验"到"容量虚报"，中间的路现在可以画出来了。**

### 6.2 一个可以统一三层证据的一般原理

把三篇论文放在一起，我看到一条更硬的规律：

> **缓解/保护动作，与被保护对象的可观测性，是互斥的。**

| 论文 | 缓解动作 | 被抹掉的观测量 | 数字 |
|---|---|---|---|
| `2610.26812`（10-23） | 数据中心振荡隔离控制 | 并网功率里的扰动足迹 | 泄漏比 $A$ 压到 **0.0090**（−84%） |
| `2610.26480`（10-23 关联） | 标准 PMU 的 DFT 窗 | 高频振荡幅度 | 幅度按 $\|\hat g\|^2$ 衰减（但 AUC 不变） |
| **本篇**（10-30） | **冷却继电器 + UPS 电压门** | **$\rho$ 的标定信息** | 深跌落下 $I_{\rho\vert\eta}$ **归零** |

第三行是我这期新加的，而且它是**最狠的一行**——因为前两个是"别人装的设备挡住了我的眼"，**这一个是"保护动作本身把标定它所需的数据一起带走了"**。

### 6.3 一个立刻可写的安全选题：$\tau_{ramp}$ 是唯一"攻守都不设防"的量

论文自己证明了 $\tau_{ramp}$ 不可回收（$r=0.018$）。把它和另外两件事连起来：

1. `2604.24009`（本期候选，2026-04-27 v1 / 09-09 v2）证明**重合闸时机不当会放大机电振荡、加深频率偏差、导致反复 connect-disconnect flapping**，并给出"认证安全重合窗"的能量函数判据
2. `2610.22912` 证明 checkpoint 甩的是**持续功率**，QSS 约束 100% binding

**于是**：$\tau_{ramp}$ 是唯一一个
- 直接决定重合闸时的功率阶跃陡度（→ RoCoF、QSS）
- 决定是否落进 `2604.24009` 说的不安全重合窗
- **且在电网侧原理上不可核实**

的量。**攻：** 报 2.0 s 实跑 5.0 s（或反过来），把预测的安全窗挪走。**守：** 唯一出路是**在并网协议里把 $\tau_{ramp}$ 写成可现场验证的硬约束**（比如要求 UPS 出厂固件里爬坡斜率锁定 + 提供带时间戳的本地录波），而不是当成一个可申报的参数。

这就是「申报不可验」从"学术观察"落到"机制设计"的那一步。

### 6.4 时间尺度地图上的位置

沿用我 10-02 画的那张图，本期这篇落在**事件期**，和已有笔记互补：

```
毫秒–秒   脱网/电能质量      2608.06521（弱网 UPS）、2609.11649（供电架构）
秒–分钟   ★ 本篇：故障期脱扣与重合（10 ms 步长，10 s 窗口）
          ↕ 与 2610.22912（15 min 调度 + 逐点秒级频安校核）正交
分钟–小时 削峰/能量搬移      2609.38020（Vault）
小时–天   容量规划/并网承载力  2609.03030、2610.22912（DCLA）
```

**一个明确的空白**：本篇的 $P_{IT}=\gamma(V,t)P_{rated}\alpha_{IT}g(w(t))$ **在形式上允许"故障期间 $w$ 还在变"**，但论文**从未做"脉冲负载 + 故障"交叉的闭环实验**（数据集里有 3 种负荷模式 × 故障，但闭环 27 个算例全是恒定负荷）。**"故障发生时 GPU 正在锯齿"这件事，全网零篇。**

---

## 七、我的批判

### 7.1 ★★★ 可辨识性窗口与保护窗口互斥 —— 论文最深的漏洞（原创）

这是本期最重要的一条，我从式 (26) 一路推下来：

**第一步**：式 (26) 说 $\rho$ 的信息来自 $\Delta P_k=\bar P_{IM,k}-P_{VFD,k}$，即 **DOL 与 VFD 的响应之差**。

**第二步**：在额定电压 $V=1$ 时，
- $P_{VFD}(1)=\mathbb 1\{1\ge V_{d,VFD}=0.90\}=1$
- $\bar P_{IM}(1,s_{op})=1$（这是 $\kappa_{IM}$ 的归一化定义）

所以 $\Delta P_k=0$，$I_\rho=0$。**$\rho$ 在正常运行下结构上不可辨识。**

**第三步**：信息只在 $V<0.90$ 时出现（VFD 掉出，DOL 仍在）。**即：只有在电压跌落期间才有信息。**

**第四步（致命）**：冷却继电器在 $V<0.50$ 持续 $\tau_{dwell}=150$ ms 后闭锁，$\chi_{cool}\to0$ → 整条冷却支路消失 → 式 (26) 里的 $C_k=P_{rated}\alpha_{cool}f_{th}\chi_{cool}\to0$ → **信息再次归零**。

**所以有效标定窗口被两侧夹住**：

$$
\boxed{\;V\in(0.50,\;0.90)\quad\text{且}\quad \text{低于 }0.50\text{ 的持续时间}<150\ \text{ms}\;}
$$

**而论文怎么做的？** 原文（§IV-B-2）：

> For the 300-ms sags with $V_{min}<0.5$ p.u., this is a **prescribed connected-branch excitation with cooling-relay operation suppressed**.

**它把继电器关掉了。**

**这意味着什么？**

> **论文最好看的那个可辨识性数字（$\sigma_{\rho,CRB}=5.8\times10^{-3}$，$V_{min}=0.17$）是在"继电器不动作"的前提下算出来的——而"继电器动作不动作"恰恰是这个模型要预测的东西。**

$V_{min}=0.17$ 持续 300 ms，现实里继电器必然闭锁（0.17 < 0.50 且 300 ms > 150 ms），冷却支路整个消失，$\rho$ 无从标定。**所以那个 5.8e-3 是一个不可能实现的界。**

**推论**：真实的可辨识性必须把保护逻辑 $\chi_{cool}(V,\tau)$ 放进 $I_{\rho|\eta}$ 里一起算，而论文的定理 1 **明确假设了 $\chi_{cool}\equiv1$**（"the cooling branch remains connected throughout the observation window"）。

> **这不是小疏漏，是框架层面的自指矛盾：要标定这个模型，你必须先知道保护怎么动的；而保护怎么动的，正是模型要预测的。**

这和 §6.2 那条一般原理是同一件事的两面。

**→ 这直接就是一篇 Letters**（见 §9 出口 A）。

### 7.2 ★★ 可辨识性分析管方差，不管偏差；而这篇的误差全是偏差

论文的定理 1 给的是 **Cramér–Rao 下界**：$\operatorname{var}(\hat\rho)\ge I^{-1}_{\rho|\eta}$。数值上 $\sigma_{\rho,CRB}$ 在 $0.58\%\sim1.7\%$ 之间（相对 0.5 的真值即 **1.2%–3.4%**）。

**但实测误差是 12%（$0.539$ vs $0.50$），是 CRB 的 3.5–10 倍，而且方向一致。**

论文没有解释这个差距。我的判断：

- CRB 是**方差**界，不是**偏差**界，所以严格说不矛盾
- 但它意味着**这个估计器是偏差主导的，不是方差受限的**
- 于是**"可辨识性分析"解释不了"为什么误差这么大"**——两者说的不是一回事

而 §5.3 我拟合出来的 $\hat\rho\approx0.85\rho+0.135$ 是典型的**收缩/衰减偏**（attenuation bias），成因通常是**回归元有噪声**或**存在未分辨的乘性混淆**。后者论文自己承认了：**"往 $\eta$ 里加一个未知公共冷却增益，$I_{\rho|\eta}$ 数值上可忽略"**——即 $(\rho,\alpha_{cool})$ 是乘性混淆的。论文用"锚定 $\alpha_{cool}$"来打破，但**锚定得不干净，残留的混淆就变成了那 15% 的收缩**。

**→ 这是最容易补的一篇**：把 $(\rho,\alpha_{cool})$ 的联合可辨识域画出来（二维 $I$ 的等高线），给出"要锚定到什么精度，$\rho$ 才能收到 5% 以内"。**纯解析，几乎不需新实验。**

### 7.3 ★★ $\hat\rho$ 的偏差方向，论文完全没讨论

$\hat\rho\approx0.85\rho+0.135$ 是一个**朝 $\rho\to1$ 收缩**的映射（带 +0.135 硬底）。方向很重要：

- $\rho$ 高 = DOL 多 = 跌落时电机**带载穿越**（$V<0.90$ 时 VFD 完全掉出，DOL 只是减载）→ **跌落期间保留更多负荷**
- $\rho$ 低 = VFD 多 = $V<0.90$ 时**整块掉出** → 跌落期间保留更少负荷

所以 $\hat\rho$ **系统性偏高** = 模型认为"跌落时冷却保留得比实际多"：

| 现象 | 偏差方向是保守还是激进 |
|---|---|
| 跌落期间的电压恢复 | **保守**（多留负荷 = 多拉电流 = 电压更难恢复） |
| 重合闸时的功率阶跃 | **激进**（少掉了就少补，阶跃被低估） |

**论文一句都没提。** 而"偏差方向"在并网审批里恰恰是最要紧的：审批方需要知道"你的模型是偏保守还是偏激进"，而不是"$R^2$ 是多少"。

### 7.4 ★★ $g_{sym}$ 的 0.9999 是循环论证

链条是这样的：

1. 300,000 条真实样本 → 17 个分箱均值 → 拟合**受约束三次** $g_{ref}$（对分箱均值 $R^2=0.976$）
2. 用 $g_{ref}$ **生成**仿真标签
3. KAN 学 $g_{edge}$（三次 B 样条基）
4. 蒸馏：用 6 个族拟合，BIC 选中**三次**
5. 与 $g_{ref}$ 比 → $R^2=0.9999$

**第 5 步几乎必然成功**：第 1 步的真值就是三次，第 3 步的基函数是三次样条，第 4 步的候选族里有三次。**"三次 → 三次样条 → 三次"这条闭环里，"回收"其实是"自洽"。**

真正的检验应该是：**给一组不是三次的 $g$，看 KAN + BIC 能不能把它认出来**。论文没做（它做的是"变体 V1/V2 改了三次系数"，仍然是三次）。

**而且更根本的问题在 Fig. 2 本身**：$R^2=0.976$ 是**对 17 个分箱均值**的。固定利用率处的样本散布极大（60% 处 50–200 W）。这意味着**即使 $g(w)$ 完全正确，单台服务器功率的预测误差也在 ±60% 量级**。论文全程在仿真里做，$g_{ref}$ 是"真值"，所以看不到这个误差。**上了真实数据，这个模型的第一道坎就在 $g$ 上。**

### 7.5 ★ 摘要的 $R^2=0.948$ 是"整体"口径；"暂态"口径下 LSTM 更好

Table III 读出来：

| 通道 | 本文 | LSTM | 谁赢 |
|---|---|---|---|
| P 整体 RMSE | 0.0346 | 0.0571 | 本文（−39%） |
| **P 暂态 RMSE** | 0.0307 | **0.0278** | **LSTM** |
| Q 整体 RMSE | **0.0029** | 0.0031 | 本文 |
| **Q 暂态 RMSE** | 0.0080 | **0.0040** | **LSTM（2 倍）** |

**在论文自己定义的"暂态"区间（$V\le0.9$ 及其后 2 s）上，LSTM 在两个通道上都更好，Q 通道好一倍。** 论文在 §V-C-1 里如实写了一句 "The LSTM has lower transient P RMSE (0.028 versus 0.031) and lower transient Q RMSE"，然后没有讨论。

**但摘要的头号数字是 0.948 vs 0.856，也就是 LSTM 最差的那个口径。**

> 这和我 10-26 那期批判 `2610.22912` 是同一类问题：**口径选择决定了结论的方向**。那期是"静态 vs 周期"，这期是"整体 vs 暂态"。**读这个方向的论文，必须先把口径钉死。**

**公平地说**：暂态样本占比很小，"整体 $R^2$"被长稳态段主导；而且本文的真正优势在 **OOD 泛化（0.750 vs 0.033）** 和**可解释性**，不在同分布拟合。但摘要该用哪个数字，是个诚实性问题。

### 7.6 ★ 分布外泛化是"给了正确方程"换来的，不是学出来的

OOD 实验（训练 $V_{min}>0.75$，测试 $V_{min}<0.65$）里 0.750 vs 0.033 的差距确实震撼。但要注意论文自己那句话：

> With the **branch structure and motor parameters fixed** across the voltage split, this result characterizes physics-guided extrapolation to deeper sags.

也就是说：**支路拓扑是对的，电机参数 $H,T_{m,0},R_s,R_r,X_s,X_r,X_m$ 用的是仿真器真值，而且全程固定。**

在真实场合，这 7 个参数恰好是**最不知道的**（而且论文把它们全都塞进了 nuisance $\eta$ 去做 FIM 分析——它自己承认这些量不可靠）。所以：

> **OOD 结果证明的是"给对了方程就能外推"，而不是"能把这些方程标定出来"。** 前者是已知的，后者才是这篇要解决的——而后者恰恰没在 OOD 条件下验证。

### 7.7 其他

- **Jimenez 基线的 Q 通道 $R^2=-13.765$**：这不是"本文更好"，这是"基线崩了"。论文未解释。合理怀疑是 $Q_{cool}$ 里的 $V^2/X_m$ 项在深跌落时行为失配，或 5 个自由参数不足以标定 Q。**拿一个崩掉的基线做对比，说服力打折。**
- **闭环 24/27 吻合不算独立验证**：PERC1 的 cease/reconnect 分数是**用同一套仿真的开环预扫 $V_{min}$ 参数化**的。两者共享同一个底层模型，所以"吻合"更多说明"两种近似在远离边界时差不多"，而非"模型对"。
- **3 个分歧算例 $n=3$**，且全部集中在"300 ms + bus 4"这一个格子里。**这是三个点，不是一个分布**，不能谈统计。
- **12,600 不能被 69 整除**（$12600/69=182.6$）。正文说"69 个扰动身份 × 3 容量 × 3 负荷模式 = 12,600"，但 $69\times3\times3=621$，差 20 倍。**说明还有未说明的维度（故障位置？线路？）**，可复现性上是个扣分。
- **无噪声敏感性分析**：$\sigma_P=\sigma_Q=0.005$ facility p.u. 是假设值，没有做 $\sigma$ 扫描。而 CRB 与 $\sigma^2$ 成正比——**这一项直接决定"要不要装更好的表"**，是最该扫的。
- **全篇 sim-to-sim**：12,600 个场景全是 ANDES 仿真，标签由同一模型族生成。300,000 条真实数据**只用来定一条静态曲线**。摘要并列写"300,000 MIT Supercloud samples and 12,600 IEEE 39-bus fault scenarios"，读起来像"真实数据验证了模型"，**实际不是**。（延续 10-26 那条教训：**必须区分"画出来的"和"测出来的"。**）

---

## 八、局限与展望

### 8.1 论文自己承认的

- $\tau_{ramp}$ 不可回收（$r=0.018$）→ 改为外生锚定
- 冷却尺度必须外生锚定，否则 $I_{\rho|\eta}$ 归零
- 分支级监督目标由**仿真器**提供；现场标定需要支路级 P/Q 量测或经验证的支路估计
- 保护边界情形（3/27）模型间不一致

### 8.2 我认为最该补的三件事

**① 把保护逻辑内嵌进可辨识性分析**（§7.1）。把定理 1 的 $\chi_{cool}\equiv1$ 假设去掉，令 $C_k=P_{rated}\alpha_{cool}f_{th}\chi_{cool}(V,\tau)$ 随保护状态演化，重算 $I_{\rho|\eta}$。**这是本方向唯一一个"能同时得罪论文和现实"的切口**，而且改动量极小——模型、FIM 公式、代码都现成。

**② $(\rho,\alpha_{cool})$ 的二维联合可辨识域**（§7.2）。画出 $I$ 的等高线，给出"锚定精度 → $\rho$ 精度"的映射曲线。

**③ 偏差方向的形式化**（§7.3）。对每个标定元给出"偏差方向 × 后果"的符号表。这在并网审批语境里比 $R^2$ 有用得多。

---

## 九、评分

| 维度 | 分 | 理由 |
|---|---|---|
| 问题重要性 | **9.0** | 问对了问题："哪些参数能被核实"。这个问题在本方向是第一次被正面提出 |
| 提法/视角创新 | **8.5** | 三分法（学/保留/锚定）+ 不可等价定理，都是新语言 |
| 理论深度 | **7.0** | 定理 1 是标准 nuisance 投影（教科书结果的重述），命题 2 是一行恒等式。**干净但不深** |
| 方法严谨性 | **8.0** | event-grouped split、不用仿真器转差、两阶段训练、如实报告 $\tau$ 失败——都是对的做法 |
| 实验充分性 | **6.5** | 12,600 场景很足，但**全 sim-to-sim**；OOD 靠固定真参数；闭环 $n=3$；无噪声扫描 |
| 写作与可复现 | **8.5** | 结构清楚、代码开源、口径定义明确、负结果如实写。**这是本方向写得最规范的一篇之一** |
| 影响潜力 | **8.5** | 定理 1 可被整个负荷建模界搬走；"申报可验性"这个提法会有人跟 |
| **综合** | **7.9 / 10** | 见下 |

**判词**：

> **问得比答得好。** 它把一个所有人都当成"工程标定"的事，重新摆成"信息论上能不能看见"的事——这是本期最有价值的视角转换。但它**把自己最关键的前提（保护不动作）藏在了括号里**，于是最好的那个可辨识性数字建立在一个现实里不可能出现的工况上。
>
> 它的最大贡献不是 0.948，而是那个 **0.189**——仅用聚合目标训练，终端 $R^2$ 还有 0.924，但 $\hat\rho$ 从 0.539 掉到 0.189。**这一个数字足以让所有"我的负荷模型 $R^2$ 很高"的论文重新自问：你内部对了吗？**

---

## 十、延伸阅读

### 10.1 必读配对（本篇的直接上游/下游）

| 论文 | 关系 |
|---|---|
| **`2610.22912`**（10-16，港大侯云鹤，**Vault 已有**） | **本方向最直接的政策下游**。本篇证明 $\alpha_{cool}$、$\tau_{ramp}$ 不可验；那篇的 DCLA 全部输入都由被监管方申报。**两篇合起来 = "申报不可验"的技术证明 + 制度后果** |
| **`2610.26812`**（10-19，Cheng Feng，**Vault 已有**） | **方法论同构**。那篇给源可辨识性的**代数**条件 $\operatorname{rank}H=2$（我在 10-23 批过"只给代数不给数值"）；本篇给**数值**判据 $I_{\rho\vert\eta}$。**两篇拼起来正好补上我提的那个缺口** |
| **`2604.24009`**（04-27 v1 / 09-09 v2，Alkhudaydi & Bai Cui） | **本篇 $\tau_{ramp}$ 的物理下游**。给出"认证安全重合窗"的能量函数判据，说清"时机不当会放大振荡 + 反复 flapping"。**本篇说"$\tau_{ramp}$ 测不出来"，那篇说"$\tau_{ramp}$ 错了会怎样"** |
| `2608.06521`（08-06，ORNL） | 弱网下 UPS 的 PLL-free VM-DPC，本篇 $\gamma_h$ 电压门的控制侧版本 |

### 10.2 关联追踪（本期候选池中的其他重点）

**① `2610.33742` — Hyperscale Data Centers as Wide-Area Damping Actuators for Low-Inertia Power Systems**（2026-10-24，**6 天前**，单作者 Mohamed Shamseldein，已发 *Smart Grids and Sustainable Energy* 11, 43 (2026)）

**视角完全反转**：不是"数据中心是扰动源"，而是"**数据中心是阻尼执行器**"。用 DVFS 控制超大规模负荷，做广域阻尼。

- DAE 一致的母线输入矩阵，用 ANDES 约化状态矩阵 + 有限差分输入校验
- Kundur 两区系统：**母线 10 在 0.647 Hz 区间模态上，非发电机母线中残差最高**
- 经典 washout + 超前滞后：阻尼 **3.43% → 约 6%**
- 10–50 ms 的电池与 DVFS 执行器，达同样小信号阻尼目标所需**峰值调制相当**
- 对同系统"数据中心-频率下垂"基线：**同等峰值 MW 下垂只到 4.76%，要到 6% 需约 2 倍峰值调制**
- Padé 时延模型：阻尼穿越开环值的临界时延 **DVFS(10 ms) 443 ms vs BESS(50 ms) 374 ms**
- 2 MW 包络在模态/故障清除/线路退出等效扰动下**不 binding**，但**发电机跳闸等效扰动下会 binding**
- IEEE 39-bus 复核：高残差母线可能需要**超过单级超前滞后能提供的相位补偿**

**为什么值得读**：这是本方向**第一次把数据中心从"被研究对象"变成"控制资源"**。而且它给了一个很实用的数字：**DVFS 的时延容忍度比 BESS 高 18%（443 vs 374 ms）**——这直接回答了"数据中心到底能不能当调频资源"里的"响应够不够快"。

**但要小心**：控制层是我 10-23 判定"最拥挤、已内卷到比状态数"的那一层，单作者、经典控制器，**理论新意有限**。价值在"视角"和"那几个数字"。

**② `2610.14264` — Large-Scale Data Center Integration in Power Systems: Uncertainty and Multi-Scale Variation**（2026-10-09，**Le Xie, Dongjoo Kim, Qian Zhang, Grant Ruan, Paul L. Joskow**，**已被 Proceedings of the IEEE 录用**）

这是我 10-26 就标记为"下期首选"的一篇（本期候选池没捞到，靠定向补上）。核心是**实测谱**：

- 四象限框架：(可靠性, 可负担性) × (不确定性, 变化性)，串起概率充裕度、发电与输电扩展、运行安全、市场设计
- **实测**公共生成式 AI 工作负载数据：GPU 功率谱**强音调性**，不是平滑宽带
  - 训练：**训练步节奏上的谐波梳**
  - 推理：**亚秒级周期**
  - **主方差频带随业务类型迁移**（训练与离线推理在"秒"档；在线推理在"数十秒及以上"）
- 论文自己限定："这是对实测工作负载的**刻画**，不是普适签名"
- 结论：**这类负荷需要"谱描述"而不是"峰值描述"**

**为什么必须读**：这是本方向**最缺的那块输入**——真实谱。而且它把 10-26 那期的"静态/峰值口径系统性失效"从三篇独立论文的巧合，变成了**有 Proc. IEEE 背书的共识**。**Le Xie + Joskow 的组合意味着这篇会被电网规划界认真对待。**

**③ `2608.21256` — Loadability Limits Under Periodic Load Forcing**（2026-08-21，ETH Zürich，Gabriela Hug 组，Letter 体量）

Floquet / 受迫周期轨道视角：负荷能力的极限不是静态值，而是**周期折返**（单值矩阵 $+1$ 乘子），**是强迫频率的函数**。静态 2.5 → **0.53 p.u.**。

**这三篇（`2610.14264` / `2608.21256` / `2610.22912`）我已经在 10-26 判为"三套语言、同一结论"。本期加上这篇 `2610.19565`，变成四篇——而且第四篇给的是"**为什么老口径测不出来**"的答案：因为静态/峰值口径下，你根本拿不到标定所需的激励。**

**④ `2610.32425` — Solid State Transformer: Next Generation MV Interface for Native DC Loads**（2026-10-23，**Marco Liserre & Steffan Hansen**，PowerNexa 项目）

不是研究论文，是**项目白皮书**（摘要里直接写 "About PowerNexa ... start-up initiative"）。目标：全可控中压并网接口 + 原生电池集成 + 多路直流电压等级，强调效率/模块化/冗余。

**价值在于信号**：**Liserre（SST 领域的头号人物）下场做数据中心供电接口的创业项目**，说明"中压 SST 直供直流负荷"正在从论文走向产品。对本方向的含义：**未来并网点的电力电子化程度会比我模型里假设的高一个量级**——$\gamma_h(V)$ 那种"电压门"的简单描述会彻底不够用。

**⑤ `2610.13047` — Execution-Feasible Dispatch of LLM Pre-training Loads**（2026-10-09，cs.DC）
**⑥ `2609.05406` — Beyond Scalar Flexibility: From Eligible AI Workloads to Dependable Load Relief**（2026-09-04，eess.SY + cs.DC）
**⑦ `2608.19622` — Shift or curtail? How much data-center flexibility is worth depends on the host power grid**（2026-08-20，physics.soc-ph + eess.SY）

这三篇属"算电协同与负荷可调性"线（我 10-19 已判为**最拥挤、已内卷**）。但 `2609.05406` 的标题值得注意——"**Beyond Scalar Flexibility**"，和本篇"**Beyond Aggregate Accuracy**"是同一个批判方向：**标量指标不够用**。这可能是这一波"反思标量"潮流的一个信号。

---

## 十一、附：本期我自己的选题出口（按优先级）

| 出口 | 内容 | 工作量 | 为什么值得做 |
|---|---|---|---|
| **A（最快）** | **保护内嵌的可辨识性**：把定理 1 的 $\chi_{cool}\equiv1$ 换成 $\chi_{cool}(V,\tau)$，求 $\arg\max_V I_{\rho\vert\eta}(V)$ s.t. 保护不动作，给出"最优标定工况" | 2–3 周，纯解析 + 现成模型 | **直接推翻本篇最好的那个数字**，且不需要新实验。可发 Letters |
| **B（最有护城河）** | **不可验集合 → 容量虚报**：用 §6.1 那张表，量化"虚报 $\alpha_{cool},\tau_{ramp}$"对 `2610.22912` 的 DCLA 的影响 | 1–2 月 | 把「第四重致盲」从定性变定量，**踩中主推第 1、5 条** |
| **C（理论最干净）** | **$(\rho,\alpha_{cool})$ 二维可辨识域**：给出"锚定精度 → $\rho$ 精度"映射 | 2–3 周 | 解释 §7.2 那个 3.5–10 倍的 CRB 差距 |
| **D（最"电网"）** | **故障期间脉冲负载**：本篇模型形式允许 $g(w(t))$ 在故障中变化，但从未测。做"GPU 锯齿 × 电压跌落"交叉的闭环实验 | 1–2 月 | 全网零篇，且直接对应 §6.4 那个空白 |

> **建议先做 A + C**（都是纯解析，可合为一篇），**B 作为第二篇的主线**。D 需要搭仿真，等 A/C 有结论再上。
