---
title: Week01 电网基础与电力系统概览
summary: 建立电力系统全局认知 —— 从发电到用电的完整链条
week: 1
tags: [电网安全, 电力系统基础]
---

# 📘 第 1 周 · 电网基础与电力系统概览

> **本周目标**：建立对电力系统的全局认知。学完你应该能用一张图讲清"电从哪来、经过什么、到哪去"，并理解频率、电压、有功无功这些最基础的概念。
>
> **使用方式**：在 Typora 中按标题折叠展开，每天读对应的小节即可。

[[电网安全学习总目录|← 返回总目录]]

---

## Day 1 · 09:00 —— 电力系统到底由什么组成：发电、输电、变电、配电、用电

> **一句话**：电力系统 = 把一次能源变成电，再安全送到你家的全过程。它由五个环节串成一条链：**发电 → 输电 → 变电 → 配电 → 用电**。

### 一、五个环节，一条链

| 环节 | 干什么 | 典型设备 | 电压等级 |
|---|---|---|---|
| **发电** | 把煤、水、风、光变成电能 | 发电机、汽轮机、光伏板 | 10~20 kV |
| **输电** | 远距离大容量送电 | 高压线路、铁塔 | 220~1000 kV |
| **变电** | 升压/降压，电压"翻译官" | 变压器、开关、母线 | — |
| **配电** | 送到城市和乡村 | 配电线路、配电变压器 | 10 kV / 380 V |
| **用电** | 消耗电能 | 电机、家电、数据中心 | 380 V / 220 V |

```
[发电厂] --升压变--> [高压输电网] --降压变--> [配电网] --> [用户]
  10~20kV            220~1000kV           10kV          220/380V
```

### 二、为什么必须升压？

同样输送 100 MW 功率，电压提高 10 倍，电流就降到 1/10，线路损耗（I²R）**降到 1/100**。所以远距离送电必须用高压。这就是"输电"环节存在的根本原因，也是为什么电网天然是分层电压的。

### 三、一个关键认知：电"存不住"

电能无法大规模存储（电池成本高、容量有限）。发电和用电必须**几乎实时平衡**，偏差超过零点几赫兹就会出事。这条约束是所有电力安全问题（也是电网安全研究的起点）的总根源——后面学到的频率、状态估计、FDIA 攻击，全都源于它。

### 四、对研一学生的一句话总结

电网安全研究的对象，本质上就是"这条链上每一个环节的控制系统"。因为控制系统被攻破，物理上就会停电。

### 🔍 延伸思考

1. 你家小区的配电变压器坏了，为什么整栋楼停电，而整个城市不停电？（提示：想一想网络的"分级"和"隔离"）
2. 如果电能可以廉价大规模存储，"实时平衡"这条约束消失后，电网安全研究的重点会变成什么？

### 📚 参考

- 《电力系统分析》（何仰赞）第 1 章「电力系统的基本概念」
- 《电力系统稳态分析》（陈珩）第 1 章
- 国家能源局《电力系统安全稳定导则》（DL 755）

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电从发电厂到你家 经历了什么 科普](https://search.bilibili.com/all?keyword=电从发电厂到你家+经历了什么+科普) | 【硬核科普】电从发电厂到你家，到底经历了什么？ |
| **B站** | [国家电网 特高压 送电 原理 科普](https://search.bilibili.com/all?keyword=国家电网+特高压+送电+原理+科普) | 国家电网宣传片：特高压是怎么送电的 |
| **B站** | [电力系统 发电 输电 变电 配电 用电 讲解](https://search.bilibili.com/all?keyword=电力系统+发电+输电+变电+配电+用电+讲解) | 电力系统一次系统全景讲解（发输变配用） |
| **抖音** | [电力系统组成 通俗](https://www.douyin.com/search/电力系统组成+通俗) | 概念速览 |


---

## Day 1 · 14:00 —— 为什么是"电网"：同步电网、区域电网与中国电网格局

> **一句话**：所谓"电网"不只是线路的集合，而是一张**必须保持全网同步**的巨型机器。理解"同步"二字，你就理解了中国电网为什么要这么布局。

### 一、"同步电网"是什么意思

同一张交流电网里，所有发电机转子的**频率和相位必须一致**（我国额定 50 Hz）。这意味着：北京的一台发电机和广州的一台发电机，物理上在"同一步伐"上运转。这就是"同步电网"——它不是松散的联网，而是**一个刚性耦合的机械-电气系统**。

这带来一个反直觉的结论：**局部故障会瞬间传导到全网**。2003 年美加大停电，起因只是俄亥俄州一条线路跳闸，最终却导致 5000 万人停电。

### 二、为什么不是一张网，而是"几个大区"

如果全国只用一张同步网，故障传导风险太大，调度难度也极高。所以中国采用**"分层分区"**思路，把电网切成几个大区，区域之间用**直流（异步联网）**连接。

| 电网大区 | 覆盖范围 |
|---|---|
| 华北电网 | 京津冀、山西、山东、蒙西 |
| 华东电网 | 沪苏浙皖闽 |
| 华中电网 | 豫鄂湘赣川渝 |
| 东北电网 | 辽吉黑蒙东 |
| 西北电网 | 陕甘宁青新 |
| 南方电网 | 粤桂滇黔琼（独立于国家电网公司） |

区域之间直连（如华北-华中）叫**同步互联**；用直流背靠背连接（如华中-华东部分通道）叫**异步互联**——直流像一堵"防火墙"，一边出事不会直接拖垮另一边。

### 三、特高压：中国电网的"独门武器"

中国能源分布和负荷中心**逆向**：煤电、水电、风电在西部北部，用电大户在东部南部。于是有了"西电东送"，靠的就是**特高压**：

- **特高压交流 1000 kV**：用于区域内部加强网架
- **特高压直流 ±800 kV / ±1100 kV**：用于跨区远距离输送，点对点

±1100 kV 昌吉-古泉直流，单回线路输送容量达 1200 万千瓦，相当于 6 座百万千瓦级火电厂，送电距离 3000 多公里。

### 四、和你的研究方向的关系

特高压直流的控制保护系统、换流站的通信网络，都是攻击者眼中的高价值目标。而"异步互联"这个设计本身，就是一种**架构级的安全隔离**策略——这与你学的网络分区分域思想是同一个哲学。

### 🔍 延伸思考

1. 为什么大区之间用直流互联而不是交流？（提示：从"故障传导"和"同步稳定性"两个角度想）
2. "攻击一个换流站"和"攻击一条特高压交流线路"，后果有什么本质不同？

### 📚 参考

- 《电力系统分析》（何仰赞）第 1 章
- 国家电网《中国电力发展报告》

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [中国电网 国家电网 南方电网 区别](https://search.bilibili.com/all?keyword=中国电网+国家电网+南方电网+区别) | 中国电网格局：国家电网 vs 南方电网，为什么要这样分？ |
| **B站** | [同步电网 大停电 连锁 原理](https://search.bilibili.com/all?keyword=同步电网+大停电+连锁+原理) | 同步电网是什么？为什么大停电会连锁？ |
| **抖音** | [电网 同步电网 通俗](https://www.douyin.com/search/电网+同步电网+通俗) | 概念速览 |


---

## Day 2 · 09:00 —— 电压等级体系：为什么是 110kV / 220kV / 500kV

> **一句话**：电压等级不是随便定的数字，而是一套**由国家标准规定、按"输送容量 × 距离"择优选择**的序列。隔几倍选一级，背后是经济性和安全性的平衡。

### 一、国家标准怎么划分

依据 **GB/T 156-2017《标准电压》** 和电力行业惯例，我国的电压等级大致这样分：

| 分类 | 电压等级 | 典型用途 |
|---|---|---|
| **低压** | 220 V / 380 V | 居民用电、小动力 |
| **中压** | 6 / 10 / 20 / 35 kV | 城市配电网（10 kV 是主力） |
| **高压** | 66 / 110 kV | 城市高压配电、短距离输电 |
| **超高压 (EHV)** | 220 / 330 / 500 / 750 kV | 主干输电网 |
| **特高压 (UHV)** | 交流 1000 kV、直流 ±800/±1100 kV | 跨区远距离大容量输电 |

注意两个细节：
- **没有 400 kV、600 kV**。国际上有 400 kV 等级（欧洲），中国没有采用。中国 500 kV 和 750 kV 是两条不同的技术路线。
- 序列大致按 **√3 ≈ 1.732 倍** 往上走（220/110≈2，500/220≈2.3）。这个倍数关系来自三相系统的线电压/相电压关系，不是拍脑袋定的。

### 二、为什么必须"分级"，不能一级通到底

核心是**经济性 vs 绝缘成本**的博弈：

```
电压↑ → 输送能力↑、线损↓      （好）
电压↑ → 绝缘要求↑、杆塔↑、变压器↑ （贵）
```

对**给定功率和距离**，存在一个"最经济电压"。工程上有个经验公式（美国工程师 Still 提出）：

$$U_{\text{经济}} \approx 4.34 \sqrt{P \cdot L}$$
（U 单位 kV，P 单位 MW，L 单位 km）

- 送 10 MW、10 km → 约 43 kV → 选 35 kV 或 110 kV
- 送 1000 MW、500 km → 约 307 kV → 选 500 kV

这就解释了为什么**距离越远、容量越大，就得用越高的电压等级**。也解释了为什么电网必然分层——一级电压对应一个"能力档位"。

### 三、和电网安全研究的关系

电压等级直接决定了**设备的攻击价值**：

| 等级 | 被攻击后的影响范围 | 安全关注点 |
|---|---|---|
| 配电网 10 kV | 单个小区/街区 | 智能电表、AMI 数据篡改 |
| 高压 110-220 kV | 一座城市 | 变电站自动化系统 |
| 超高压 500 kV | 一个省 | 调度主站、继电保护 |
| 特高压 1000 kV | 跨大区 | 换流站控制保护系统（最高价值目标） |

**越往上，控制系统越集中、越关键，攻防价值越高。** 你未来读论文时会发现，电力 CPS 攻击研究绝大多数聚焦在**输电层（220 kV 及以上）和调度中心**，而不是配电层——原因就在这里。

### 🔍 延伸思考

1. 为什么中国的城市配电网主力是 10 kV，而不是 35 kV 或 6 kV？（提示：从城市负荷密度和线路走廊成本想）
2. 如果有人篡改了一个 220 kV 变电站的量测数据，和一个 10 kV 配电台区的数据，后果和检测难度有什么本质差异？

### 📚 参考

- GB/T 156-2017《标准电压》
- DL/T 5729-2016《配电网规划设计技术导则》

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电压等级 110kV 220kV 500kV 为什么](https://search.bilibili.com/all?keyword=电压等级+110kV+220kV+500kV+为什么) | 为什么中国电压是220V？110kV/220kV/500kV又是怎么来的 |
| **B站** | [特高压 电压等级 科普](https://search.bilibili.com/all?keyword=特高压+电压等级+科普) | 电网电压等级科普（超高压/特高压） |
| **抖音** | [电压等级 通俗](https://www.douyin.com/search/电压等级+通俗) | 概念速览 |


---

## Day 2 · 14:00 —— 交流电基础：三相电、频率、相位在电网中的意义

> **一句话**：电网用的是**三相交流电**，而**频率和相位**不是"电气参数"，是**电网的物理状态变量**——攻击者篡改它们，就等于篡改了电网的"心跳"。

### 一、为什么是"三相"而不是单相

三根相位互差 **120°** 的相线（A/B/C）同时送电：

```
相电压波形（幅值相同，相位差 120°）：

A 相  ╱╲___╱╲___
B 相  ___╱╲___╱╲     ← 滞后 A 120°
C 相  ╱╲___╱╲___     ← 再滞后 120°

任意时刻，三相电压之和 = 0
```

好处有三：
1. **省线**：三相加起来瞬时功率恒定，不用来回"充放"，输送效率高
2. **能造旋转磁场**：直接驱动三相电动机（工业用电机的绝对主力）
3. **线电压 = √3 × 相电压**：380 V（线）/ 220 V（相）就是这么来的

> 补充：单相 220 V 其实是三相中的**一相 + 中性线**。所以你家其实也在用三相系统的"零件"。

### 二、频率：电网的"心率"

我国及欧洲额定 **50 Hz**，北美 **60 Hz**。频率代表的是**全系统发电机转速的同步程度**：

| 频率状态 | 物理含义 | 后果 |
|---|---|---|
| 50.00 Hz | 发电 = 用电，平衡 | 正常 |
| < 50 Hz | 用电 > 发电 | 电机转速下降，严重时系统崩溃 |
| > 50 Hz | 发电 > 用电 | 机组超速，可能跳机 |

国标允许的偏差极小：**正常 ±0.2 Hz，事故时 ±0.5 Hz**（GB/T 15945）。为什么这么严？因为频率偏差直接对应**功率缺额**——这是电网最核心的物理约束的量化表达。

### 三、相位：被忽视但极关键

相位差决定了**功率流向和大小**。两节点电压的相位差 θ 越大，输送的有功越大：

$$P \approx \frac{U_1 U_2}{X} \sin\theta$$

这解释了两件事：
1. 为什么大电网必须**相位同步**（Day 1 讲过）
2. 为什么**PMU（相量测量装置）** 测的"相量"，本质就是"幅值 + 相位"——它是电网广域监测的核心数据源

### 四、和电网安全研究的关系：攻击者怎么打"心跳"

这是电力 CPS 攻击最有研究价值的入口：

| 攻击手法 | 打的什么 | 真实研究案例 |
|---|---|---|
| **频率注入/篡改** | 频率量测 | 伪造频率偏差骗过稳控系统 |
| **GPS 欺骗** | PMU 时间同步 | 让全网相量数据"错位"，状态估计失效 |
| **虚假数据注入 (FDIA)** | 电压/相位量测 | 让调度员看到错误的相位差 |
| **负荷重分配 (LRA)** | 不伪造数据，只篡改拓扑信息 | 绕过传统坏数据检测 |

**关键洞察**：IEC 61850 的 SV（采样值）报文里传的就是三相电压电流的瞬时值。**攻击者只要篡改这些时间序列，就能在物理层面"重塑"电网状态**。而你作为网安背景的人，优势在于——你能同时理解"报文篡改"和"物理后果"这两端。

### 🔍 延伸思考

1. 为什么 50 Hz 系统里，频率偏差 0.5 Hz 已经是"事故级"事件？用"功率-频率"关系想一下。
2. 如果攻击者能篡改 PMU 的 GPS 时间戳，状态估计会算出什么？这种攻击为什么比直接改数值更隐蔽？

### 📚 参考

- GB/T 15945-2008《电能质量·电力系统频率偏差》
- 《电力系统稳态分析》相关内容
- 相关论文关键词：GPS spoofing attack, PMU, state estimation

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [三相电 原理 讲解](https://search.bilibili.com/all?keyword=三相电+原理+讲解) | 三相电到底是怎么回事？10分钟讲清楚 |
| **B站** | [交流电 频率 50Hz 原理](https://search.bilibili.com/all?keyword=交流电+频率+50Hz+原理) | 50Hz是什么意思？交流电频率入门 |
| **抖音** | [交流电 通俗](https://www.douyin.com/search/交流电+通俗) | 概念速览 |


---

## Day 3 · 09:00 —— 有功与无功：电网里到底在传输什么

> **一句话**：电网同时传两种"东西"——**有功功率**（真正做功、变成热和光的能量）和**无功功率**（不做功，但维持电压必须的能量来回搬运）。只懂有功，你永远看不懂电网。

### 一、分清这两个概念

| 维度 | 有功功率 P | 无功功率 Q |
|---|---|---|
| 单位 | W / kW / MW | var / kvar / Mvar |
| 干什么 | 真正被消耗、做功 | 建立磁场/电场，来回交换 |
| 谁提供 | 发电机、电池 | 发电机、电容器、SVG、调相机 |
| 比喻 | 啤酒里的**酒** | 啤酒上的**泡沫** |
| 不行的后果 | 没能量，设备不转 | 电压撑不住，系统崩溃 |

**啤酒比喻**（电力行业经典）：你喝的是酒（有功），但打出来的啤酒总带泡沫（无功）。泡沫不解渴，但没它啤酒倒不出来——**没有无功，电压就建立不起来，有功也送不出去**。

### 二、为什么"无功"这么反直觉

无功功率的本质是**能量在电源和电感/电容之间往返振荡**，平均值为零。它像一个"搬运工"：把能量搬到电感里存起来，再搬回来，自己不消耗能量，但**占用电网容量、造成线路损耗**。

$$S = \sqrt{P^2 + Q^2}$$
（S 是视在功率，单位 VA。S 才是导线真正"承载"的量）

这意味着：**Q 太大，S 就大，线路就更容易过载。** 所以电网必须就地平衡无功，不能让它长距离传输。

### 三、和电网安全研究的关系

无功与电压强耦合，这给了攻击者一个**精准打击面**：

| 攻击思路 | 物理后果 |
|---|---|
| 篡改无功量测数据 | 调度员误判电压水平，无功补偿装置误动作 |
| 攻击 SVG/SVC 控制器 | 局部电压失稳，可能连锁引发电压崩溃 |
| **负荷重分配攻击 (LRA)** | 篡改拓扑/开关状态，让无功潮流计算错位 |

电压崩溃是电网最致命的失效模式之一（1978 年法国、1987 年日本都发生过）。**而电压稳定问题高度依赖量测数据的真实性——这正是"数据完整性攻击"最有破坏力的地方。** 你的网安背景在这里有巨大优势：传统电力研究者懂物理但不懂攻击，传统网安研究者懂攻击但不懂物理，**懂两端的交叉人才极度稀缺**。

### 🔍 延伸思考

1. 为什么无功功率不能像有功那样"长距离传输"？（提示：从线路电抗上的无功损耗想）
2. 如果攻击者只篡改无功量测、不动有功数据，传统的坏数据检测（如残差检验）能发现吗？为什么？

### 📚 参考

- 《电力系统稳态分析》第 1 章
- 论文关键词：reactive power attack, voltage stability, false data injection

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [有功功率 无功功率 区别 讲解](https://search.bilibili.com/all?keyword=有功功率+无功功率+区别+讲解) | 有功功率和无功功率，用一个啤酒杯讲明白 |
| **B站** | [无功补偿 原理 讲解](https://search.bilibili.com/all?keyword=无功补偿+原理+讲解) | 为什么电网要补偿无功？ |
| **抖音** | [有功与无功 通俗](https://www.douyin.com/search/有功与无功+通俗) | 概念速览 |


---

## Day 3 · 14:00 —— 频率与电压：两个最重要的电网"生命体征"

> **一句话**：如果电网是一个病人，**频率是心跳，电压是血压**。所有电力安全监测，本质上都是在盯这两个指标。

### 一、为什么是这两个

| 指标 | 物理本质 | 受什么影响 | 全网性 |
|---|---|---|---|
| **频率 f** | 发电机转速，全网一致 | 有功功率平衡（发电 vs 用电） | ✅ 全网统一 |
| **电压 U** | 母线电位，各点不同 | 无功功率平衡、本地阻抗 | ❌ 就地分布 |

**关键区别**：
- 频率是**全局量**——全网 50 Hz 就是 50 Hz，一处失衡全体受影响
- 电压是**局部量**——不同变电站电压可以不一样，各管各的

这决定了两种完全不同的调控逻辑：**调频靠全网协调，调压靠就地补偿**。

### 二、频率的"生命体征"范围

| 偏差 | 状态 | 措施 |
|---|---|---|
| ±0.05 Hz | 正常（优质） | 一次调频自动修正 |
| ±0.2 Hz | 合格上限 | 二次调频（AGC）介入 |
| ±0.5 Hz | 事故状态 | 低频减载启动，切负荷 |
| < 49.0 Hz | 危急 | 大规模切机/切负荷 |

**低频减载（UFLS）** 是电网最后一道防线：自动按频率整定值分级切除负荷，牺牲一部分用户保住整个系统。这是"工程伦理"在电网里的具象体现。

### 三、电压的"生命体征"

电压允许偏差（GB/T 12325）：**35 kV 及以上 ±10%，10 kV ±7%，220 V 单相 +7%/-10%**。

电压过低 → 电机堵转、电流激增、设备烧毁
电压过高 → 绝缘击穿、设备损坏

### 四、和电网安全研究的关系：攻击"生命体征"

这是电力 CPS 攻击的**核心战场**：

| 攻击目标 | 手法 | 后果 |
|---|---|---|
| 频率量测 | 注入虚假频率偏差 | 稳控装置误判，错误切机/切负荷 |
| AGC 系统 | 篡改联络线功率量测 | 导致区域间功率振荡 |
| 电压量测 | FDIA 篡改节点电压幅值 | 无功补偿误动作，电压失稳 |
| 频率响应 | 时间同步攻击 | 让 PMU 数据"错位"，扰动检测失效 |

**研究切入点**：传统的频率/电压异常检测基于物理模型（模型驱动），但**基于数据驱动的异常检测**（如 LSTM、Transformer 时序模型）正是你实验室入侵检测方向的强项。**"用AI检测电网生命体征的异常"**，这是一个能直接对接的选题。

### 🔍 延伸思考

1. 为什么"频率全网一致"这个特性，使得频率攻击比电压攻击更容易造成大范围影响？
2. 低频减载是"保护系统"的措施，如果攻击者能预测它的整定值并定向操纵频率，会发生什么？

### 📚 参考

- GB/T 15945-2008《电能质量·电力系统频率偏差》
- GB/T 12325-2008《电能质量·供电电压偏差》
- 论文关键词：UFLS, frequency attack, voltage stability

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电网 频率 电压 重要性 讲解](https://search.bilibili.com/all?keyword=电网+频率+电压+重要性+讲解) | 电网的频率和电压，为什么这么重要？ |
| **B站** | [电压偏差 频率偏差 国家标准](https://search.bilibili.com/all?keyword=电压偏差+频率偏差+国家标准) | 电压偏差和频率偏差的国家标准是多少 |
| **抖音** | [频率与电压 通俗](https://www.douyin.com/search/频率与电压+通俗) | 概念速览 |


---

## Day 4 · 09:00 —— 负荷与发电平衡：电网怎么做到"用多少发多少"

> **一句话**：电网没有"仓库"，发电必须**实时**等于用电（加损耗）。这个"实时"精度是**秒级甚至毫秒级**的——这就是电网调度最核心的难题。

### 一、平衡的三个时间尺度

电网用**三道防线**应对不同时间尺度的波动：

| 时间尺度 | 名称 | 响应者 | 应对什么 |
|---|---|---|---|
| 毫秒~秒 | **一次调频** | 发电机调速器 | 突发扰动，自动响应 |
| 秒~分钟 | **二次调频 (AGC)** | 调度自动化系统 | 持续偏差，集中调节 |
| 分钟~小时 | **三次调频 / 经济调度** | 调度中心 | 负荷预测偏差，优化成本 |

```
负荷突增 → 频率↓ → 调速器自动增加出力（一次调频，秒级）
         → AGC 重新分配出力（二次调频，分钟级）
         → 经济调度优化机组组合（三次，小时级）
```

### 二、电网怎么"预知"用电量

**负荷预测**是平衡的前提：

| 类型 | 周期 | 方法 |
|---|---|---|
| 超短期 | 分钟~小时 | 时序模型、神经网络 |
| 短期 | 日~周 | 天气 + 历史负荷 + 节假日 |
| 中长期 | 月~年 | 经济模型、趋势分析 |

**这不只是电力问题，更是AI问题**。你实验室的"工业AI与智能体"方向，负荷预测就是典型的落地场景：**用 Transformer、LSTM、图神经网络做高精度预测**，是热门选题。

### 三、新能源带来的挑战

风电光伏"靠天吃饭"，出力不可控，**加剧了平衡难度**：
- 预测误差从传统 1-2% 上升到 5-20%
- 需要更多备用容量和储能
- 分布式电源让"谁在发电"变得不清晰

### 四、和电网安全研究的关系

**平衡机制本身就是攻击面**：

| 攻击对象 | 后果 |
|---|---|
| AGC 控制指令 | 直接操纵全网出力分配，制造功率振荡 |
| 负荷预测系统 | 注入虚假预测数据，误导机组启停 |
| 负荷量测数据 | **负荷重分配攻击 (LRA)** 的典型目标 |
| 备用容量监测 | 让调度员误判备用充足，削弱应对能力 |

**LRA 攻击特别值得关注**：攻击者**不需要伪造任何量测数据**，只需篡改"哪个负荷接在哪个节点"的拓扑信息，就能让调度员做出错误决策。这种攻击**能绕过绝大多数基于数据一致性的检测方法**——是当前研究热点。

### 🔍 延伸思考

1. 新能源占比提高后，为什么"频率"这个指标变得更难维持？（提示：从转动惯量想）
2. LRA 攻击为什么不篡改数据也能奏效？这对检测方法提出了什么新要求？

### 📚 参考

- 论文关键词：load redistribution attack, AGC attack, load forecasting
- 《电力系统调度自动化》

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电网 一次调频 二次调频 AGC 讲解](https://search.bilibili.com/all?keyword=电网+一次调频+二次调频+AGC+讲解) | 电网怎么做到用多少发多少？（AGC 一次调频二次调频） |
| **B站** | [电力系统 频率调整 调频](https://search.bilibili.com/all?keyword=电力系统+频率调整+调频) | 电力系统频率调整 |
| **抖音** | [负荷与发电平衡 通俗](https://www.douyin.com/search/负荷与发电平衡+通俗) | 概念速览 |


---

## Day 4 · 14:00 —— 电力系统三大约束：安全、优质、经济

> **一句话**：电网运行永远在三个目标之间走钢丝——**安全第一、优质第二、经济第三**。三者常常互相冲突，这正是电力系统最核心的工程哲学。

### 一、三个目标是什么

| 目标 | 含义 | 量化指标 |
|---|---|---|
| **安全** | 不出事故，事故不扩大 | N-1 通过率、稳定裕度 |
| **优质** | 电能质量达标 | 频率偏差、电压偏差、谐波、闪变 |
| **经济** | 成本最低 | 线损率、煤耗、弃风弃光率 |

### 二、为什么必须排优先级

三者常常**互相矛盾**：

```
为安全留更多备用容量  → 成本上升（不经济）
为提高经济性压线运行  → 安全裕度下降（不安全）
为经济性少装滤波设备  → 电能质量下降（不优质）
```

所以行业形成了明确优先级：**安全 > 优质 > 经济**。

**安全是不可协商的底线**。这不是一句口号——2003 年美加大停电后，北美强制推行可靠性标准，违规就是重罚。中国也建立了严格的电力安全事故分级制度。

### 三、N-1 准则：安全的核心量化

**N-1 准则**：系统中任一元件（一条线路、一台变压器、一台发电机）故障退出，系统仍能保持稳定运行，不出现过载。

这是电网规划的基本要求。但注意：
- **N-1 是常态要求**，N-2（同时两个元件故障）只在特殊场景考虑
- **N-1 校验耗时巨大**：一个省级电网可能上万种组合

### 四、和电网安全研究的关系：攻击者专挑"N-1"打

这是**最有价值的研究视角之一**：

| 攻击思路 | 原理 |
|---|---|
| **多节点协同攻击** | 同时攻击多个元件，制造"人为 N-2"，超出设计承受能力 |
| **伪装成 N-1 的隐蔽攻击** | 让 N-1 校验"看起来通过"，实际已经不安全 |
| **攻击 N-1 校验系统** | 篡改拓扑或潮流数据，掩盖真实过载风险 |
| **利用 N-1 求解的计算瓶颈** | 大规模电网 N-1 计算耗时长，攻击者利用时间窗口 |

**关键洞察**：N-1 准则是**确定性**的（假设一次只坏一个），而攻击是**策略性**的（攻击者可以同时打多个）。**这个"设计假设 vs 攻击能力"的错配，是电网安全研究最肥沃的土壤之一。** 如果你要做研究，这里能挖出很好的选题。

### 🔍 延伸思考

1. "N-1 准则假设一次只坏一个元件"——这个假设在网络安全语境下为什么站不住脚？
2. 如果要设计一个"抗协同攻击"的安全评估方法，你会从哪里入手？（提示：从攻击者成本想）

### 📚 参考

- 《电力系统安全稳定导则》GB 38755-2019
- 论文关键词：N-1 security, coordinated attack, security-constrained dispatch

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统 安全 优质 经济 约束](https://search.bilibili.com/all?keyword=电力系统+安全+优质+经济+约束) | 电力系统的安全、优质、经济三大约束 |
| **B站** | [N-1准则 电网 可靠性](https://search.bilibili.com/all?keyword=N-1准则+电网+可靠性) | N-1 准则是什么？电网的可靠性与经济性权衡 |
| **抖音** | [电力系统三大约束 通俗](https://www.douyin.com/search/电力系统三大约束+通俗) | 概念速览 |


---

## Day 5 · 09:00 —— 电力系统"三部曲"：发电侧、电网侧、用户侧

> **一句话**：电力行业的变革，永远发生在三个环节之一。理解"发-网-用"三分法，你就有了分析任何电力问题的坐标系。

### 一、三个环节各有各的逻辑

| 环节 | 主体 | 核心问题 | 市场化程度 |
|---|---|---|---|
| **发电侧** | 发电企业 | 怎么发得便宜、发得稳 | 竞价上网 |
| **电网侧** | 电网公司 | 怎么送得安全、送得高效 | 自然垄断 |
| **用户侧** | 工商业、居民 | 怎么用得省、用得灵活 | 逐步开放 |

**关键认知**：电网公司是**自然垄断**——一个地区不可能铺两张电网（重复建设浪费巨大）。所以电网受严格监管，电价由政府核定。

### 二、中国电力体制的特点

```
[发电企业]  ←竞价上网→  [电网公司（输配电）]  ←→  [售电公司/用户]
 华能/大唐/            国家电网/南方电网           直接交易/代理购电
 华电/国电投/...
```

2015 年"**新电改**"（中发〔2015〕9 号文）的核心是"**管住中间、放开两头**"：
- **管住中间**：输配电价由政府核定，电网公司不再是"赚差价"
- **放开两头**：发电侧和售电侧引入竞争

### 三、需求侧响应：用户也能"参与"电网

过去用户是"被动用电"，现在可以**主动响应**：
- **削峰填谷**：高峰少用，低谷多用
- **虚拟电厂 (VPP)**：把分散的可调负荷聚合成一个"电厂"
- **需求响应**：电网给钱，用户配合调整用电

这带来了**全新的攻击面**：用户的智能设备被攻击者控制，可能被"集体操纵"制造负荷波动。

### 四、和电网安全研究的关系

三个环节的安全问题**完全不同**：

| 环节 | 主要威胁 | 研究热度 |
|---|---|---|
| 发电侧 | 机组控制系统、DCS | 中 |
| 电网侧 | SCADA、调度主站、变电站 | **极高** |
| 用户侧 | 智能电表、AMI、需求响应 | 上升期 |

**用户侧正在成为新热点**：
- 智能电表数量以亿计，攻击面巨大
- AMI 数据涉及**用户隐私**（能推断生活习惯）——对接"AI与数据安全"方向
- 虚假数据从用户侧注入，可能影响负荷预测和状态估计
- **虚假响应信号**：伪造需求响应指令，诱导大量用户同时调整用电

**选题提示**：用户侧海量设备的**隐私保护 + 异常检测**，是"AI与数据安全"和"入侵检测"两个方向的交汇点，非常适合研一入手。

### 🔍 延伸思考

1. 为什么"电网自然垄断"决定了电网安全监管必须由政府主导，而不能完全市场化？
2. 如果攻击者能操纵 10 万个智能电表同时上报虚假数据，会发生什么？这种攻击为什么比攻击一个变电站更"隐蔽"？

### 📚 参考

- 中发〔2015〕9 号文《关于进一步深化电力体制改革的若干意见》
- 论文关键词：demand response, AMI security, virtual power plant

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [发电侧 电网侧 用户侧 讲解](https://search.bilibili.com/all?keyword=发电侧+电网侧+用户侧+讲解) | 发电侧、电网侧、用户侧到底指什么？ |
| **B站** | [虚拟电厂 科普](https://search.bilibili.com/all?keyword=虚拟电厂+科普) | 虚拟电厂科普：把千家万户的电组织起来 |
| **抖音** | [电力系统三部曲 通俗](https://www.douyin.com/search/电力系统三部曲+通俗) | 概念速览 |


---

## Day 5 · 14:00 —— 新型电力系统：新能源、储能、源网荷储一体化

> **一句话**：中国正在建"**新型电力系统**"——以新能源为主体。这不只是技术升级，而是**整个电网的物理特性和安全模型都在改变**。

### 一、为什么必须转型

两个硬约束：
1. **双碳目标**：2030 碳达峰、2060 碳中和
2. **能源安全**：油气对外依存度高，风光是国产能源

结果：风电、光伏装机量暴涨。截至 2024 年，中国风电光伏装机已超 **14 亿千瓦**，占总装机比重超 40%。

### 二、新型电力系统的"三高"特征

| 特征 | 含义 | 带来的问题 |
|---|---|---|
| **高比例新能源** | 风光占比高 | 出力波动大，预测难 |
| **高比例电力电子** | 逆变器取代同步发电机 | **转动惯量下降**，频率更脆弱 |
| **高比例分布式** | 屋顶光伏等分散接入 | 潮流双向流动，管理复杂 |

**最关键的是"低惯量"问题**：

传统火电/水电的发电机转子有巨大物理惯性，能"顶住"频率波动。而光伏逆变器**没有转动惯量**——它的输出完全由控制算法决定。

```
传统电网：频率波动 → 转子惯性自动缓冲 → 给调度员争取时间
新型电网：频率波动 → 无事可做 → 快速跌落，更容易崩溃
```

### 三、储能与源网荷储一体化

**储能**是新型电力系统的"稳定器"：
- 电化学储能（锂电池）：响应快，主力
- 抽水蓄能：容量大，适合长时
- 压缩空气、飞轮、氢储能：各有场景

**源网荷储一体化**：把电源、电网、负荷、储能作为一个整体协调优化。这需要**强大的信息通信和智能决策**——正是"工业AI与智能体"的用武之地。

### 四、和电网安全研究的关系：全新的攻击面

**这是当前电网安全研究最热的方向**，因为系统在变，安全模型还没跟上：

| 新攻击面 | 风险 |
|---|---|
| **逆变器控制系统** | 数量巨大、固件脆弱的电力电子设备，可被批量攻击 |
| **低惯量系统的频率攻击** | 同样的攻击力度，在新型电力系统里后果更严重 |
| **储能 BMS（电池管理系统）** | 电池管理是网络化的，被攻击可能导致热失控 |
| **智能体的决策安全** | 若用 AI 智能体做调度，算法被投毒/欺骗的后果是什么？ |
| **源网荷储协同控制** | 攻击协调层，可以让整个系统"协同地走向崩溃" |

**特别提醒**：**"低惯量"这个物理变化，让频率攻击的性价比大幅上升**——过去需要很大攻击力度才能撼动的频率，现在可能更容易。这可能是一个高价值选题：「新型电力系统下的频率攻击与防御」。

### 🔍 延伸思考

1. 为什么"没有转动惯量"会让电网对频率攻击更脆弱？这改变了攻击者的成本收益比吗？
2. 如果未来电网由 AI 智能体协调调度，攻击一个智能体的信任链会有什么后果？

### 📚 参考

- 国家能源局《新型电力系统发展蓝皮书》
- 论文关键词：low inertia, inverter-based resources, cyber-physical security

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [新型电力系统 源网荷储 讲解](https://search.bilibili.com/all?keyword=新型电力系统+源网荷储+讲解) | 新型电力系统到底是什么？源网荷储一体化讲清楚 |
| **B站** | [新能源 电网 低惯量 稳定性](https://search.bilibili.com/all?keyword=新能源+电网+低惯量+稳定性) | 新能源占比高了，电网为什么更脆弱？ |
| **抖音** | [新型电力系统 通俗](https://www.douyin.com/search/新型电力系统+通俗) | 概念速览 |


---

## Day 6 · 09:00 —— 直流输电（HVDC）：为什么要用直流送电

> **一句话**：交流输电统治了电网一百多年，但**超远距离、海底电缆、异步联网**这三个场景，交流做不到——所以有了高压直流输电（HVDC）。

### 一、交流 vs 直流：各自的优势

| 维度 | 交流 (AC) | 直流 (DC) |
|---|---|---|
| 变压 | 简单（变压器） | 复杂（电力电子换流器） |
| 远距离损耗 | 高（电抗、容抗损耗） | **低** |
| 海底电缆 | 容性电流大，难做 | **适合** |
| 联网 | 必须同步 | **可异步互联** |
| 故障电流 | 大（难切断） | 可控（易切断） |
| 换流站成本 | 无 | **很高** |

**核心结论**：直流**两端贵、中间便宜**。所以有个"临界距离"：**大约 600-800 km（架空线）或 50 km（海缆）以上，直流才比交流划算**。

### 二、HVDC 的两个类型

| 类型 | 全称 | 特点 | 适用 |
|---|---|---|---|
| **LCC-HVDC** | 电网换相换流器 | 技术成熟、容量大、成本低 | 大容量远距离（±800/±1100 kV） |
| **VSC-HVDC** | 电压源换流器 | 可独立控制有功无功、可向弱网供电 | 新能源并网、海上风电、多端 |

中国的**±1100 kV 昌吉-古泉**工程（2019 投运）是世界电压等级最高、容量最大（1200 万千瓦）的直流工程，送电距离 3293 km，从新疆送到安徽。

### 三、直流系统的控制复杂度

直流输电的"大脑"是**换流器的控制系统**：

```
[送端交流] → 换流变压器 → 换流阀 → 直流线路 → 换流阀 → 换流变压器 → [受端交流]
                              ↑                    ↑
                        控制保护系统         控制保护系统
                        （毫秒级响应）
```

控制保护系统需要在**毫秒级**完成数千次开关动作。**这套系统完全由软件和通信网络驱动——也就是完全暴露在网络攻击面前。**

### 四、和电网安全研究的关系

**直流换流站 = 电网安全的"最高价值目标"**，原因有三：

1. **单点影响力巨大**：一个直流通道的容量相当于 6 座百万千瓦电厂。攻陷它 = 影响半个省的供电
2. **控制系统高度集中**：控制保护系统是集中的软硬件系统，攻击一个点就能影响整条直流
3. **毫秒级时序要求可被利用**：攻击者只要制造**微小的时序偏差**（GPS 欺骗、通信延迟），就让换流器误动作。这类**低幅度、难发现的攻击**是研究前沿

**典型研究议题**：
- 换流站控制保护系统的异常检测（对接入侵检测方向）
- 通信延迟/时序攻击对换流器稳定性的影响
- HVDC 控制系统固件逆向与漏洞挖掘（对接程序逆向方向）

### 🔍 延伸思考

1. 为什么直流系统的"故障电流可控"是一个安全优势？这和攻击者的攻击窗口有什么关系？
2. 假设攻击者只能延迟（不能篡改）换流站的通信报文 10 毫秒，会造成什么后果？为什么这种攻击极难检测？

### 📚 参考

- 论文关键词：HVDC security, converter control, timing attack
- 中国 ±1100 kV 昌吉-古泉特高压直流工程

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [特高压直流输电 原理 讲解](https://search.bilibili.com/all?keyword=特高压直流输电+原理+讲解) | 特高压直流输电原理：为什么要用直流送电 |
| **B站** | [换流站 直流输电 原理](https://search.bilibili.com/all?keyword=换流站+直流输电+原理) | 换流站是什么？直流输电的核心设备 |
| **抖音** | [直流输电 通俗](https://www.douyin.com/search/直流输电+通俗) | 概念速览 |


---

## Day 6 · 14:00 —— 微电网与分布式发电：电网的"细胞"

> **一句话**：大电网像庞大的血液系统，**微电网是能独立生存的"细胞"**——它既能连上大网协同工作，也能孤岛运行自给自足。

### 一、什么是微电网

**微电网（Microgrid）**：由分布式电源、储能、负荷、控制系统组成的小型电力系统，具备**自我控制、自我保护和自我管理**能力。

```
        ┌──────────── 微电网 ────────────┐
        │                                │
   [光伏]  [风机]  [储能]  [燃气轮机]    │
        │      │       │        │        │
        └──────┴───────┴────────┘        │
                    │                    │
              [微电网控制器]              │
                    │                    │
        ┌───────────┴──────────┐         │
     [负荷]              [PCC 并网点] ───┴──→ 大电网
                          ↑
                   可断开（孤岛运行）
```

**两种运行模式**：
- **并网模式**：与大电网连接，可互送功率
- **孤岛模式**：断开连接，独立运行（大电网故障时的保障）

### 二、为什么重要

微电网解决三个问题：

| 问题 | 微电网的方案 |
|---|---|
| 大电网故障影响范围大 | 孤岛运行，保本地供电 |
| 偏远地区供电成本高 | 就地发电，不用拉长线 |
| 新能源消纳难 | 本地消纳 + 储能调节 |

**典型应用**：海岛供电、校园/工业园区、医院和数据中心（关键负荷）、军事基地、偏远乡村。

### 三、微电网的控制层级

微电网的控制是**分层**的：

| 层级 | 时间尺度 | 作用 |
|---|---|---|
| **一次控制** | 毫秒 | 下垂控制，本地自主响应 |
| **二次控制** | 秒 | 恢复电压/频率偏差 |
| **三次控制** | 分钟 | 与主网协调、经济优化 |

**每一层都依赖通信网络**——尤其二次、三次控制是**网络化的**，这就打开了攻击面。

### 四、和电网安全研究的关系：微电网是"理想实验平台"

**微电网对安全研究有三个独特价值**：

1. **规模适中，适合实验**：比大电网容易仿真、容易搭建实验床，**研一学生最容易上手的对象**
2. **攻击后果可控可观测**：在微电网里做攻击实验，能清楚看到"攻击 → 物理后果"的完整链条
3. **孤岛切换是独特攻击面**：攻击者可以**伪造孤岛信号**，让微电网误判主网故障而断开，或者该断开时不断开

**具体选题方向**：
- 微电网二次控制层的通信攻击检测
- 并网/孤岛切换过程的攻击（这个切换过程是"状态转换"，传统电力研究很少考虑攻击）
- 多微电网协同的安全性
- 微电网控制器的固件安全分析

**尤其推荐"孤岛切换攻击"**：这是一个**电力领域特有的、传统网安不会想到的攻击面**，融合了你两个知识体系，容易做出新意。

### 🔍 延伸思考

1. 攻击者伪造"主网故障"信号让微电网进入孤岛，会造成什么连锁后果？（提示：微电网断开后，主网的功率平衡会怎样）
2. 为什么微电网比大电网更适合做安全研究的实验平台？这个"尺度优势"在选题上意味着什么？

### 📚 参考

- IEEE 2030.7《微电网控制器标准》
- 论文关键词：microgrid security, islanding attack, DER

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [微电网 原理 讲解](https://search.bilibili.com/all?keyword=微电网+原理+讲解) | 微电网是什么？和大电网有什么区别 |
| **B站** | [分布式光伏 储能 微电网](https://search.bilibili.com/all?keyword=分布式光伏+储能+微电网) | 分布式光伏+储能，怎么组成一个微电网 |
| **抖音** | [微电网与分布式发电 通俗](https://www.douyin.com/search/微电网与分布式发电+通俗) | 概念速览 |


---

## Day 7 · 09:00 —— 第一周复盘：用一张图讲清电力系统全貌

> **一句话**：这一周学的所有概念，本质上是围绕**一个物理事实**展开的——**电能无法大规模存储，所以发电、输电、用电必须实时平衡**。

### 一、一周知识地图

```
                    ┌─────────────────────────────────┐
                    │   核心约束：电存不住            │
                    │   → 发电 = 用电 + 损耗（实时）  │
                    └───────────┬─────────────────────┘
                                │
        ┌───────────────────────┼───────────────────────┐
        │                       │                       │
   【物理层】              【指标层】              【结构层】
        │                       │                       │
  五环节链条              频率（心跳）            电压分级
  发→输→变→配→用         电压（血压）            110/220/500kV
        │                 有功 P（酒）            分层分区
  为什么升压？           无功 Q（泡沫）          大区互联
  I²R 损耗               S=√P²+Q²               特高压
        │                       │                       │
        └───────────────────────┼───────────────────────┘
                                │
                        【平衡机制】
                   一次调频（秒）→ AGC（分）→ 经济调度（时）
                                │
                        【三大约束】
                    安全 > 优质 > 经济（N-1 准则）
                                │
                        【变革方向】
                新型电力系统（高比例新能源/电力电子/分布式）
                     低惯量 + 直流输电 + 微电网
```

### 二、七个核心结论

| # | 结论 | 关键点 |
|---|---|---|
| 1 | 电存不住，实时平衡 | 一切安全问题的总根源 |
| 2 | 必须升压输电 | I²R 损耗 ∝ 1/U² |
| 3 | 电网天然分层 | 每级电压 = 一个能力档位 |
| 4 | 频率是全局量、电压是局部量 | 决定两种不同调控逻辑 |
| 5 | 无功不可少 | 没有 Q，电压撑不住 |
| 6 | 安全 > 优质 > 经济 | N-1 是安全底线 |
| 7 | 系统正在变革 | 低惯量带来全新攻击面 |

### 三、和电网安全研究的关系：你的研究地图

把本周知识映射到攻击面：

| 物理概念 | 对应攻击面 | 对接实验室方向 |
|---|---|---|
| 实时平衡 | AGC 攻击、负荷预测投毒 | 工业AI、入侵检测 |
| 频率 | 频率注入、UFLS 操纵 | 入侵检测、时序AI |
| 电压/无功 | FDIA、电压稳定攻击 | 异常检测 |
| N-1 准则 | 多节点协同攻击 | 攻防建模 |
| 低惯量 | 新型电力系统频率攻击 | 前沿选题 |
| 直流 | 换流站控制攻击 | 程序逆向、入侵检测 |
| 微电网 | 孤岛切换攻击 | 实验平台 |

**下一步建议**：从这张表里挑 1-2 个你最感兴趣的方向，第三周开始学协议时，就带着"这个协议怎么被攻击"的问题去读。

### 🔍 延伸思考

1. 用上面的知识地图，试着向一个完全不懂电力的人解释"为什么电网怕网络攻击"。
2. 七条结论里，哪一条对你实验室的方向最有研究价值？为什么？

### 📚 参考

- 本周所有参考资料的汇总
- 建议重读：Day1、Day3、Day4 的核心结论

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [电力系统 全流程 一张图 讲解](https://search.bilibili.com/all?keyword=电力系统+全流程+一张图+讲解) | 一张图看懂电力系统全流程 |
| **B站** | [电力系统分析 公开课](https://search.bilibili.com/all?keyword=电力系统分析+公开课) | 电力系统概论（大学公开课） |
| **抖音** | [电力系统 通俗](https://www.douyin.com/search/电力系统+通俗) | 概念速览 |


---

## Day 7 · 14:00 —— 延伸阅读：中国电力工业发展简史与关键节点

> **一句话**：电网的今天不是自然演化的结果，而是**一次次事故、一场场改革**塑造出来的。了解这段历史，你就明白了很多"为什么"。

### 一、关键时间线

| 年份 | 事件 | 意义 |
|---|---|---|
| 1882 | 上海电气公司，中国第一座电厂 | 中国电力工业起点 |
| 1949 | 全国装机仅 185 万千瓦 | 底子极薄 |
| 1978 | 装机 5712 万千瓦，缺电严重 | 改革开放前夕 |
| 2002 | **厂网分开**，组建国家电网、南方电网 | 第一次电力体制改革 |
| 2005 | 《电力监管条例》 | 监管体系建立 |
| 2009 | 1000 kV 晋东南-南阳-荆门特高压交流投运 | 特高压时代开启 |
| 2015 | **新电改**（9 号文），管住中间放开两头 | 第二次电力体制改革 |
| 2019 | ±1100 kV 昌吉-古泉直流投运 | 世界之最 |
| 2020 | 双碳目标提出 | 新型电力系统启动 |
| 2024 | 风光装机占比超 40% | 能源结构质变 |

### 二、几次重大事故改变了什么

**事故是最好的老师**——几乎每一条安全规程，都是血的教训换来的：

| 事故 | 后果 | 催生了什么 |
|---|---|---|
| 2003 美加大停电 | 5000 万人停电，损失数十亿美元 | NERC 强制可靠性标准、状态估计升级 |
| 2006 欧洲大停电 | 1000 万人停电 | 欧洲电网协调机制改革 |
| 2015 乌克兰停电 | 首次网络攻击导致停电 | **全球工控安全立法提速** |
| 2019 委内瑞拉大停电 | 全国性停摆 | 电网安全上升为国家议题 |

**特别提示**：2015 年乌克兰事件是**里程碑**——它第一次证明了"网络攻击可以直接导致大面积停电"。从此，"电网安全"从"可靠性问题"变成了"安全问题"，你的研究领域就是在这之后真正热起来的。

### 三、中国电力体制的两次大改革

```
2002 年（第一次）：
  [国家电力公司] ──拆分──→ 发电：五大发电集团
                          电网：国家电网 + 南方电网
                          辅业：电建、设计等

2015 年（第二次）：
  目标："管住中间、放开两头"
  → 输配电价核定（电网收"过路费"）
  → 发电侧竞价上网
  → 售电侧引入竞争
  → 建立电力交易中心
```

### 四、和电网安全研究的关系

理解历史，能帮你定位研究价值：

| 历史教训 | 对研究的启示 |
|---|---|
| 美加大停电源于局部故障传导 | **连锁失效**是核心研究问题 |
| 乌克兰事件源于攻击者熟悉工控 | **攻击者懂电力**，防御方也要懂 |
| 体制改革引入更多主体 | **攻击面随市场化扩大** |
| 新能源快速扩张 | **安全模型跟不上技术变化** |

**一个值得注意的机会**：中国电力体制改革后，**市场主体增多、数据交互增多、边界模糊化**——传统的"物理隔离"安全假设正在被动摇。**"市场化环境下的电网安全边界重构"** 是一个很有前瞻性的方向。

### 🔍 延伸思考

1. 为什么 2015 年乌克兰事件比历史上任何一次大停电对"电网安全研究"的推动都大？（提示：区别"故障"和"攻击"）
2. 电力市场化会让安全变好还是变坏？为什么？

### 📚 参考

- 《中国电力工业史》
- 中发〔2015〕9 号文
- 乌克兰 2015 停电事件分析报告（E-ISAC、SANS 均有公开报告）

### 🎬 视频讲解

> 以下为**关键词检索式**推荐（平台搜索结果，非固定视频链接，避免失效）。
> 直接复制关键词到对应平台搜索即可，也可在结果里挑播放量高的看。

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [中国电力工业 发展史 纪录片](https://search.bilibili.com/all?keyword=中国电力工业+发展史+纪录片) | 中国电力工业发展史（纪录片） |
| **B站** | [中国电力 百年 发展 历史](https://search.bilibili.com/all?keyword=中国电力+百年+发展+历史) | 从1882到今天：中国电力百年 |
| **抖音** | [中国电力工业发展史 通俗](https://www.douyin.com/search/中国电力工业发展史+通俗) | 概念速览 |

---

## 📄 第 1 周 · 配套论文清单（电力系统基础与格局）

> 本清单按"由易到难"排列。带 ⭐ 的是**强烈建议精读**的奠基性文献。
> 检索建议：Google Scholar / IEEE Xplore / arXiv / 知网。

| # | 论文 | 出处/年份 | 为什么读它 | 链接 |
|---|---|---|---|---|
| 1 | **Cyber–Physical System Security for the Electric Power Grid**（Sridhar, Hahn, Govindarasu）⭐ | *Proceedings of the IEEE*, 2012 | 电力 CPS 安全的**入门总纲**，一篇文章建立全局认知 | [IEEE](https://ieeexplore.ieee.org/abstract/document/6032699) |
| 2 | **Cyber–Physical Security of a Smart Grid Infrastructure**（Mo et al.）⭐ | *Proceedings of the IEEE*, 2012 | 与上一篇互补，重点讲**系统论视角**的安全（可观测性、可检测性） | [IEEE](https://ieeexplore.ieee.org/document/6016202) |
| 3 | **Catastrophic cascade of failures in interdependent networks**（Buldyrev et al.）⭐ | *Nature*, 2010 | 「信息网-电力网」**相依网络级联失效**的开山之作，Nature 正刊 | [Nature](https://www.nature.com/articles/nature08932) |
| 4 | **Smart Grid — The New and Improved Power Grid: A Survey**（Fang et al.） | *IEEE COMST*, 2012 | 智能电网架构与安全威胁的**系统性综述**，适合建立术语体系 | [检索](https://scholar.google.com/scholar?q=Smart%20Grid%20%E2%80%94%20The%20New%20and%20Improved%20Power%20Grid%3A%20A%20Survey%20Fang) |
| 5 | **A Survey on the Cyber Security of Smart Grids**（Yan et al.） | *IEEE COMST*, 2012 | 另一篇高引综述，可与上一篇对照读 | [检索](https://scholar.google.com/scholar?q=A%20Survey%20on%20the%20Cyber%20Security%20of%20Smart%20Grids%20Yan) |
| 6 | **Review of Smart Grid Cyber Security**（El-hawary 等） | 综述类 | 早期综述之一，可与 #4、#5 对照，看**威胁分类方式的演变** | [检索](https://scholar.google.com/scholar?q=Review%20of%20Smart%20Grid%20Cyber%20Security%20El-hawary) |
| 7 | **新型电力系统安全防御体系研究综述** | 中文核心（如《电力系统自动化》） | 中文表达 + 国内政策背景，写开题报告时引用方便 | [检索](https://scholar.google.com/scholar?q=%E6%96%B0%E5%9E%8B%E7%94%B5%E5%8A%9B%E7%B3%BB%E7%BB%9F%E5%AE%89%E5%85%A8%E9%98%B2%E5%BE%A1%E4%BD%93%E7%B3%BB%E7%A0%94%E7%A9%B6%E7%BB%BC%E8%BF%B0) |
| 8 | **Low-inertia power systems: a review** | IEEE 综述 | 对应 Day 5「新型电力系统」的低惯量问题 | [检索](https://scholar.google.com/scholar?q=Low-inertia%20power%20systems%3A%20a%20review) |

**阅读顺序建议**：先读 #1、#2（建立框架）→ 再读 #3（理解跨域耦合）→ 最后读综述补充广度。

