---
title: Week14 图神经网络与电力图学习
summary: GCN/GAT/GraphSAGE 数学原理 · 时空图 · 异构图 · 图对抗鲁棒 · 大规模可扩展
week: 14
tags: [图神经网络, GCN, GAT, GraphSAGE, 时空图, 图对抗攻击]
---

# 📓 第 14 周 · 图神经网络与电力图学习

> **本周目标**：把 GNN 从"**拿来就用的黑箱**"变成"**你能推导、能改、能解释的工具**"。
>
> **为什么这周是核心**：
> 你的研究方向是「**FDIA + GNN**」。前面 13 周你学会了问题、数据和攻击，
> 但 GNN 本身一直是**调包**。这一周要**拆开它**：
> - 为什么 GCN 要那样归一化？
> - GAT 的注意力到底在学什么？
> - 电力图**不是普通图**，哪里不一样？
> - 怎么把"**物理知识**"塞进图结构里？
>
> **这一周学完，你才有资格说"我提出了一个新的图学习方法"。**

[[电网安全学习总目录|← 返回总目录]]

---

## Day 96 · 09:00 —— GCN 数学原理：从谱域到空域

> **一句话**：**GCN 的本质是"每个节点把自己的信息，按邻居的重要性加权平均后更新自己"**——但它的理论根源在图信号处理。

### 一、为什么普通神经网络不能直接处理图

| 数据 | 结构 | 卷积怎么定义 |
|---|---|---|
| **图像** | 规则网格 | 固定大小的滑动窗口 |
| **序列** | 线性链 | 固定长度的时间窗口 |
| **图** | **不规则、节点数可变、邻居数可变** | ❌ **没有"固定窗口"** |

**三个核心难点**：
1. **邻居数不固定** —— 有的节点 2 个邻居，有的 20 个
2. **无顺序** —— 邻居 1,2,3 和 3,1,2 是同一件事（**置换不变性**）
3. **节点数可变** —— 不同算例节点数不同（IEEE 14 vs 118）

> 💡 **置换不变性（Permutation Invariance）**是图神经网络设计的**第一性原理**：
> 对节点重新编号，输出必须不变。
> 这直接决定了：**聚合函数必须是对称的**（sum / mean / max）。

### 二、图信号处理视角（谱域）

**图的拉普拉斯矩阵**：
$$L = D - A \quad \text{（组合拉普拉斯）}$$
$$L = I - D^{-1/2}AD^{-1/2} \quad \text{（归一化拉普拉斯）}$$

- $A$：邻接矩阵
- $D$：度矩阵，$D_{ii} = \sum_j A_{ij}$

**特征分解**：$L = U\Lambda U^T$，$U$ 是特征向量矩阵。

**图傅里叶变换（GFT）**：
$$\hat{x} = U^T x, \qquad x = U\hat{x}$$

> 💡 **类比**：
> - 普通傅里叶：信号 → 不同频率的正弦波
> - **图傅里叶：图信号 → 不同"图频率"的分量**
> - **低频** = 相邻节点取值接近（平滑）
> - **高频** = 相邻节点差异大（剧烈变化）

**谱卷积**：在频域做乘法
$$y = U \, g_\theta(\Lambda) \, U^T x$$

> ⚠️ **问题**：$U$ 的**特征分解是 $O(n^3)$**，且**依赖具体图结构**（换拓扑就要重算）。
> 这两点让它**完全不可用** —— 这正是 GCN 要解决的。

### 三、GCN 的核心推导（三步）

**Step 1：用切比雪夫多项式近似**

用 $K$ 阶切比雪夫多项式近似 $g_\theta(\Lambda)$：
$$g_\theta(\Lambda) \approx \sum_{k=0}^{K} \theta_k T_k(\tilde{\Lambda})$$

好处：**不需要特征分解**，只用矩阵乘法（$O(|E|)$）。

**Step 2：取 $K=1$（一阶近似）**

取 $K=1$，并令 $\theta_0 = -\theta_1 = \theta$（减少参数量），得到：
$$y \approx \theta\left(I + D^{-1/2}AD^{-1/2}\right)x$$

**Step 3：重归一化技巧（Renormalization Trick）**

$I + D^{-1/2}AD^{-1/2}$ 的特征值在 $[0, 2]$，
**多层堆叠会导致数值不稳定（梯度爆炸）**。

解决：令 $\tilde{A} = A + I$（**加自环**），$\tilde{D}_{ii} = \sum_j \tilde{A}_{ij}$，则：

$$\boxed{\;H^{(l+1)} = \sigma\!\left(\tilde{D}^{-1/2}\tilde{A}\tilde{D}^{-1/2} H^{(l)} W^{(l)}\right)\;}$$

> 💡 **这就是 GCN 的最终公式**（Kipf & Welling, ICLR 2017）。
> 记住三个细节：
> 1. **$\tilde{A} = A + I$**：**自环** → 保证"自己的信息也参与聚合"
> 2. **$\tilde{D}^{-1/2}(\cdot)\tilde{D}^{-1/2}$**：**对称归一化** → 高度节点不主导
> 3. **$W^{(l)}$**：可学习参数（**与图无关** → 可迁移到不同算例！）

### 四、空域视角：GCN 就是"加权邻居平均"

把公式拆开看，对节点 $i$：
$$h_i^{(l+1)} = \sigma\!\left(\sum_{j \in \mathcal{N}(i)\cup\{i\}} \frac{1}{\sqrt{\tilde{d}_i \tilde{d}_j}} \, h_j^{(l)} W^{(l)}\right)$$

**读法**：
```
新特征 = σ( Σ  归一化系数 × 邻居特征 × 权重矩阵 )
              ↑
        1/√(d_i · d_j)
        → 邻居度越大，贡献越小
        → 防止"超级节点"淹没一切
```

> 💡 **一句话直觉**：
> **GCN = 每个节点收集邻居的"意见"，按邻居的"话语权"加权，再变换一下。**

### 五、为什么 GCN 适合电网

| 电力特性 | GCN 的匹配 |
|---|---|
| **拓扑结构** | 天然就是图（母线=节点，线路=边） |
| **局部性** | 一个节点的状态受邻居影响（物理上就是） |
| **置换不变** | 母线编号无所谓 → 符合 |
| **参数与图无关** | 同一模型可跑 IEEE 14 / 118 / 300 |
| **可叠加** | $L$ 层 = 感受野 $L$ 跳 |

**FDIA 检测里的直觉**：
> 攻击者篡改母线 5 的量测 → 但**物理上**这会**破坏与邻居 3,4,6 的一致性**。
> GCN 的消息传递**天然捕捉这种"局部不一致"** →
> **这就是 GNN 检测 FDIA 的物理依据**（不是玄学）。

### 六、GCN 的三个已知缺陷

| 缺陷 | 表现 | 原因 |
|---|---|---|
| **过平滑（Over-smoothing）** | 层数 > 4 后性能暴跌 | 多层平均 → 所有节点特征趋同 |
| **过度压缩（Over-squashing）** | 长距离信息传不过来 | 指数增长的感受野被压进固定维度 |
| **同质性假设** | 假设邻居相似 | 电力图**不完全同质**（如攻击节点与邻居不同） |

**过平滑的量化**：
$$\text{度量：节点特征的两两距离} \quad \frac{1}{n^2}\sum_{i,j}\|h_i - h_j\|^2 \to 0$$

> ⚠️ **实用建议**：
> 在电力 FDIA 检测里，**2~3 层 GCN 通常最优**。
> 因为**攻击的物理影响本身就是局部的**（1~2 跳内），
> **层数太深反而稀释了攻击信号**。
> **这是一个可以做实验验证的点** —— 画"层数 vs F1"曲线。

### 七、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **图神经网络** | 本周主线 |
| **入侵检测** | GNN-IDS 是当前热点 |
| **AI与数据安全** | 图上的隐私、鲁棒性 |
| **工业AI** | 电力知识图谱、设备关系图 |

> 💡 **一个可做的实验（成本低、产出高）**：
> 在 `code/gnn_pure_torch.py` 基础上，做：
> 1. **层数扫描**：1/2/3/4/5 层 GCN，看 F1 变化 → 验证过平滑
> 2. **归一化消融**：对称归一化 vs 行归一化 vs 不加归一化
> 3. **自环消融**：$A+I$ vs $A$
>
> **这三张图 = 论文 Method 章节的"设计依据"** ——
> 让审稿人看到"你的每个设计都有理由"。

### 🔍 延伸思考

1. GCN 的权重 $W$ **与图无关** → 那么**跨算例迁移**（IEEE 14 训练，118 测试）可行吗？
   —— 这是**很有价值的研究点**（迁移学习 + 电力）。
2. 如果**拓扑变了**（线路检修），GCN 需要重训吗？
   —— 直觉上不需要（权重与图无关），但**性能会降多少**？

### 参考

- Kipf & Welling, *Semi-Supervised Classification with Graph Convolutional Networks*, ICLR 2017（**GCN 原文，必读**）
- Defferrard et al., *Convolutional Neural Networks on Graphs with Fast Localized Spectral Filtering*, NIPS 2016（**ChebNet**）
- Shuman et al., *The Emerging Field of Signal Processing on Graphs*, IEEE SPM 2013（图信号处理综述）
- Li et al., *Deeper Insights into Graph Convolutional Networks for Semi-Supervised Learning*, AAAI 2018（**过平滑分析**）

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图神经网络 GCN 原理 推导](https://search.bilibili.com/all?keyword=图神经网络+GCN+原理+推导) | 数学推导 |
| **B站** | [GCN 谱域 空域 讲解](https://search.bilibili.com/all?keyword=GCN+谱域+空域+讲解) | 两种视角 |
| **B站** | [GNN 消息传递机制](https://search.bilibili.com/all?keyword=GNN+消息传递机制) | 统一框架 |
| **抖音** | [图神经网络 通俗](https://www.douyin.com/search/图神经网络+通俗) | 概念速览 |

---

## Day 96 · 14:00 —— GAT 注意力机制：让节点自己决定"该听谁的"

> **一句话**：**GCN 的邻居权重是"拓扑决定"的（死的），GAT 的邻居权重是"学出来的"（活的）**。

### 一、GCN 权重分配的问题

**GCN 的权重**：$\alpha_{ij} = \frac{1}{\sqrt{\tilde{d}_i \tilde{d}_j}}$

> ⚠️ **问题**：这个权重**只看拓扑**，不看特征。
> - 无论邻居的特征是什么，权重都一样
> - 一个"异常邻居"和一个"正常邻居"，**被同等对待**
> - 而 FDIA 检测恰恰需要**对异常邻居敏感** → **GCN 天生不够灵活**

### 二、GAT 的注意力计算（逐公式拆解）

**Step 1：线性变换**
$$h_i' = W h_i, \quad h_j' = W h_j$$
> 先把特征投影到新的空间（**共享权重矩阵 $W$**）。

**Step 2：计算注意力分数（未归一化）**
$$e_{ij} = \mathrm{LeakyReLU}\!\left(\vec{a}^T [h_i' \| h_j']\right)$$
> - $\|$ 是**拼接（concat）**
> - $\vec{a}$ 是可学习的**注意力向量**
> - 直觉：**"节点 $i$ 和节点 $j$ 的匹配程度"**

**Step 3：softmax 归一化（只在邻居上）**
$$\alpha_{ij} = \frac{\exp(e_{ij})}{\sum_{k \in \mathcal{N}(i)\cup\{i\}} \exp(e_{ik})}$$

**Step 4：加权聚合**
$$h_i^{(l+1)} = \sigma\!\left(\sum_{j \in \mathcal{N}(i)\cup\{i\}} \alpha_{ij} \, h_j'\right)$$

**多头注意力（Multi-head）**：
$$h_i^{(l+1)} = \Big\|_{k=1}^{K} \sigma\!\left(\sum_{j} \alpha_{ij}^{(k)} W^{(k)} h_j\right)$$

> 💡 **多头的作用**：从**不同视角**看邻居关系。
> 例如：头 1 关注"电气距离近"的邻居，头 2 关注"负荷相似"的邻居。
> **这对电力图特别合适** —— 因为电力节点间**有多种关系**（物理连接、电气距离、区域）。

### 三、GAT vs GCN 对比

| 维度 | GCN | GAT |
|---|---|---|
| **权重来源** | 拓扑固定 | **特征学习** |
| **参数量** | $W$ | $W + \vec{a}$（**多一点点**） |
| **可解释性** | 无 | **注意力权重可视化** ⭐ |
| **计算复杂度** | $O(|E|d)$ | $O(|E|d)$（**相同！**） |
| **小图性能** | 好 | 好 |
| **大图内存** | 需全图 | **需全图**（这是缺点） |
| **对异常邻居** | 不敏感 | **敏感** ⭐ |

> 💡 **重要结论**：**GAT 的复杂度与 GCN 相同**，但**表达能力强得多**。
> 这就是为什么 GAT 在电力安全领域**更受欢迎**。

### 四、GAT 在 FDIA 检测里的独特价值

**核心洞察**：
> FDIA 的特征是"**局部量测被篡改，与邻居物理不一致**"。
> GAT 的注意力**恰好能把权重集中到"最不一致的邻居"上**。

**可解释性用法**（Day 93 下）：
```
检测到攻击 → 看注意力矩阵 α
  母线 5 的注意力分布：
     → 母线 3: α = 0.06   （正常）
     → 母线 4: α = 0.09   （正常）
     → 母线 7: α = 0.51   ← 异常高！可疑
     → 母线 6: α = 0.08
  结论：攻击可能涉及支路 5-7
```

> ⚠️ **但要注意**（Day 93 下已提过）：
> **注意力 ≠ 解释**。高注意力可能是模型学到的**相关性**而非**因果**。
> 严谨做法：**配合扰动实验**（去掉这条边，看预测变化）。

### 五、三种注意力变体的电力适配

| 变体 | 特点 | 电力用法 |
|---|---|---|
| **GAT（原始）** | 静态注意力 | 基础版本 |
| **GATv2** | 动态注意力（Brody et al. 2022） | **修复了 GAT 的排序能力缺陷** ⭐ |
| **门控注意力（GaAN）** | 多头加权组合 | 多头不等权 |
| **边特征注意力** | 注意力考虑**边属性** | **电力关键！** ⭐⭐ |

> 💡 **"边特征注意力"是电力场景的必选项**：
> 电力图的边有丰富属性 —— **阻抗 $X_{ij}$、容量、线路类型**。
> 原始 GAT 只用了节点特征，**丢掉了边上的物理信息**。
> 修改方式：
> $$e_{ij} = \mathrm{LeakyReLU}\left(\vec{a}^T [Wh_i \| Wh_j \| W_e e_{ij}]\right)$$
> **把边特征也拼进去** —— 改动小，但**电力场景下收益明显**。
> **这是一个几乎必然能提升效果的小改进，且容易写成论文的一部分。**

### 六、GAT 的缺陷与陷阱

| 缺陷 | 说明 | 应对 |
|---|---|---|
| **过度关注高度节点** | 注意力易集中到 hub 节点 | 加度惩罚 / 归一化 |
| **注意力塌缩** | 多个头学到几乎相同的权重 | 加多样性正则 |
| **静态注意力排序问题** | 原始 GAT 无法表达"ranking"（GATv2 修复） | 用 GATv2 |
| **大图内存爆炸** | 需存全图注意力 | 采样（GraphSAGE 思路） |
| **训练不稳定** | 注意力方差大 | 多头 + 层归一化 |

### 七、一个可直接做的实验设计

> **实验：GCN vs GAT vs GATv2 在 FDIA 检测上的对比**
>
> | 模型 | 特征 | 边特征 | 预期 |
> |---|---|---|---|
> | GCN | 量测残差 | ❌ | 基线 |
> | GCN | 量测残差 + 边阻抗 | ❌ | 略好 |
> | GAT | 量测残差 | ❌ | 好 |
> | **GAT + 边特征** | 量测残差 | ✅ | **最好** ⭐ |
> | GATv2 + 边特征 | 量测残差 | ✅ | 最好/持平 |
>
> **额外分析**：
> - 可视化注意力矩阵（攻击样本 vs 正常样本）→ **论文里非常出彩的图**
> - 用注意力权重做**攻击定位**，报 Top-k 命中率
>
> **为什么这个实验值得做**：
> ① 成本低（改几十行代码）
> ② 产出 2 张论文图 + 1 张表
> ③ 结论明确（边特征是否有效）
> ④ **如果不显著，本身也是诚实的负结果**（可以讨论原因）

### 🔍 延伸思考

1. GAT 的注意力**能不能当作"攻击定位"的直接证据**？
   如果不能，怎么设计实验让"定位"更可信？
2. 电力图的边有**方向性**（功率从 A 流向 B），
   **GAT 的对称注意力是否需要改成非对称**？（→ 提示：这就是 Day 99 上 异构图"边类型"要处理的问题）

### 参考

- Veličković et al., *Graph Attention Networks*, ICLR 2018（**GAT 原文，必读**）
- Brody et al., *How Attentive are Graph Attention Networks?*, ICLR 2022（**GATv2**）
- Zhang et al., *GaAN: Gated Attention Networks for Learning on Large and Spatiotemporal Graphs*, UAI 2018
- Gong & Cheng, *Exploiting Edge Features in Graph Neural Networks*, CVPR 2019（**边特征**）

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图注意力网络 GAT 详解](https://search.bilibili.com/all?keyword=图注意力网络+GAT+详解) | 公式推导 |
| **B站** | [GAT 多头注意力 图神经](https://search.bilibili.com/all?keyword=GAT+多头注意力+图神经) | 多头机制 |
| **B站** | [GCN GAT 对比 图神经网络](https://search.bilibili.com/all?keyword=GCN+GAT+对比+图神经网络) | 方法对比 |
| **抖音** | [图注意力网络 通俗](https://www.douyin.com/search/图注意力网络+通俗) | 快速理解 |

---

## Day 97 · 09:00 —— GraphSAGE：归纳学习与大规模图采样

> **一句话**：**GraphSAGE 学的是"聚合函数"而不是"每个节点的向量"**——所以它能处理**训练时没见过的节点**。

### 一、直推式 vs 归纳式（最关键的区分）

| 类型 | 代表 | 能处理新节点吗 |
|---|---|---|
| **直推式（Transductive）** | GCN、GAT | ❌ **不能** |
| **归纳式（Inductive）** | **GraphSAGE** | ✅ **能** |

**为什么 GCN 是直推式**：
> GCN 的训练依赖 $\tilde{D}^{-1/2}\tilde{A}\tilde{D}^{-1/2}$，
> 这个矩阵**编码了整张图的拓扑**。
> **拓扑变了 → 矩阵变了 → 训练好的表示就失效了。**

**GraphSAGE 的突破**：
> 它**不学节点表示**，而是学 **$K$ 个聚合函数（aggregator）**。
> 新节点来了 → **用学到的聚合函数现场算** → 立刻得到表示。

### 二、GraphSAGE 算法流程

**Step 1：采样邻居（固定数量）**
```
对每个节点 v：
  从邻居中随机采样固定 S 个（如 S=10）
  若邻居数 < S → 重复采样（with replacement）
  → 保证每层计算量恒定 ✅
```

**Step 2：聚合邻居信息**
$$h_{\mathcal{N}(v)}^{(k)} = \mathrm{AGG}_k\left(\{h_u^{(k-1)}, \forall u \in \mathcal{N}(v)\}\right)$$

**Step 3：拼接并更新自己**
$$h_v^{(k)} = \sigma\!\left(W^{(k)} \cdot \left[h_v^{(k-1)} \;\|\; h_{\mathcal{N}(v)}^{(k)}\right]\right)$$

> 💡 **注意"拼接"而非"相加"**：
> GCN 是"自己+邻居一起平均"，
> GraphSAGE 是"**先聚合邻居，再和自己拼接**" ——
> **保留了"自己"和"邻居"的区分**，表达力更强。

**Step 4：归一化**
$$h_v^{(k)} \leftarrow \frac{h_v^{(k)}}{\|h_v^{(k)}\|_2}$$

### 三、四种聚合函数对比

| 聚合器 | 公式 | 特点 |
|---|---|---|
| **Mean** | $\frac{1}{|\mathcal{N}|}\sum h_u$ | 简单，效果好 |
| **GCN** | $\tilde{D}^{-1/2}\tilde{A}\tilde{D}^{-1/2}h$ | 加权平均 |
| **LSTM** | LSTM 过邻居序列 | 表达力强，**但不对称** ⚠️ |
| **Pooling** | $\max(\sigma(Wh_u + b))$ | **对称 + 可学习** ⭐ |

> ⚠️ **LSTM 聚合器的问题**：它**对邻居顺序敏感**，
> 违反置换不变性 → 论文里需要**随机打乱邻居顺序多次**来近似对称。
> **实用建议**：优先用 **Mean** 或 **Pooling**。

### 四、为什么 GraphSAGE 对电网特别重要

| 电力场景 | 为什么需要归纳能力 |
|---|---|
| **拓扑变化** | 线路检修/扩建 → **新节点、新边** |
| **系统扩展** | IEEE 14 训练的模型 → 用到 118 |
| **新增设备** | 新装 PMU、新接入光伏 |
| **N-1 分析** | 模拟断线后的新拓扑 |

> 💡 **一个非常有价值的研究点**：
> 「**跨算例迁移的电力入侵检测**」
> - **训练**：IEEE 14 / 39（小系统）
> - **测试**：IEEE 118 / 300（大系统）**直接推理，不微调**
> - **为什么可行**：GraphSAGE 的聚合函数**与图规模无关**
> - **挑战**：
>   - 特征尺度不同（118 系统的量测范围不同）
>   - 图密度不同
>   - 需要**归一化 + 域适应**
> - **卖点**：**实用性强**（现实中不可能每个电网都重新标数据训练）
>   - 审稿人会问："**小系统训的模型能上大系统吗？**"
>   - **能回答这个问题 = 实际价值**

### 五、邻居采样：解决大图的钥匙

**问题**：IEEE 300 节点还好，但**真实电网有上万节点**。
如果每层都聚合全部邻居，**感受野指数增长**：
```
L 层 → 感受野 = b^L （b = 平均邻居数）
b = 10, L = 3 → 1000 个节点
b = 10, L = 5 → 100000 个节点  ← 爆炸
```

**GraphSAGE 的解法**：**固定采样 $S$ 个**
```
感受野 = S^L （与 b 无关！）
S = 10, L = 3 → 1000（可控）
S = 10, L = 5 → 100000（仍然可控）
```

**三种采样策略**：
| 策略 | 做法 | 偏差 |
|---|---|---|
| **均匀采样** | 等概率选 | 无偏，但**方差大** |
| **重要性采样** | 按权重选 | 方差小，**有偏** |
| **随机游走** | 按游走分布选 | 平衡 |

> ⚠️ **采样带来的随机性**：
> 训练时每个 epoch 采样的邻居不同 → **相当于一种正则化**（有益）
> 但**推理时也要采样** → **结果不确定** → 需要多次采样取平均。

### 六、PinSAGE：工业级大规模图学习的经验

**PinSAGE**（Ying et al., KDD 2018）是 Pinterest 的工业系统，**关键工程经验**：

| 技术 | 作用 | 电力可借鉴 |
|---|---|---|
| **重要性采样** | 按访问频率选邻居 | 关键母线优先 |
| **生产者-消费者流水线** | 边采样边计算 | 大数据流 |
| **MapReduce 聚合** | 分布式特征聚合 | 多区域电网 |
| **课程学习** | 先易后难 | 先简单攻击再复杂 |
| **硬负样本挖掘** | 提高判别力 | 难检测的攻击样本 |

> 💡 **"硬负样本挖掘"在电力安全里很有用**：
> 用**理想 FDIA**（残差不变的那些）作为**硬负样本**训练 → 
> 逼模型学会**不只看残差，还看物理一致性**。

### 七、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **图神经网络** | GraphSAGE 是归纳学习代表 |
| **入侵检测** | 大规模网络流量图 |
| **工业AI** | 跨系统迁移、增量学习 |
| **AI与数据安全** | 新节点=新攻击面 |

> 💡 **一个务实的选题**：
> 「**面向拓扑变化的归纳式电力 FDIA 检测：GraphSAGE 跨算例迁移**」
> - **痛点**：现有 GNN-IDS 都假设**固定拓扑**，实际电网拓扑天天变
> - **你的方法**：
>   - ① GraphSAGE + 边特征聚合
>   - ② 特征标准化（解决跨算例尺度问题）
>   - ③ 域适应（对抗训练对齐特征分布）
> - **实验设计**：
>   - 同算例：14→14（基线）
>   - 跨算例：14→118、39→118（**核心实验**）
>   - 拓扑扰动：随机断 1/3/5 条线
> - **基线**：GCN（直推式，需重训）、MLP
> - **卖点**：**"拓扑鲁棒性"是真实痛点，且文献少**

### 🔍 延伸思考

1. 如果**攻击者知道**你的模型是归纳式的，能否通过**添加假节点**来误导？
   （→ 图注入攻击，Day 100）
2. 采样会带来**结果不确定性** —— 这和 Day 94 的"不确定性量化"能结合吗？

### 参考

- Hamilton et al., *Inductive Representation Learning on Large Graphs*, NIPS 2017（**GraphSAGE 原文，必读**）
- Ying et al., *Graph Convolutional Neural Networks for Web-Scale Recommender Systems*, KDD 2018（**PinSAGE**）
- Chen et al., *FastGCN: Fast Learning with Graph Convolutional Networks via Importance Sampling*, ICLR 2018
- Zeng et al., *GraphSAINT: Graph Sampling Based Inductive Learning Method*, ICLR 2020

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [GraphSAGE 归纳学习 详解](https://search.bilibili.com/all?keyword=GraphSAGE+归纳学习+详解) | 算法流程 |
| **B站** | [图神经网络 邻居采样 大图](https://search.bilibili.com/all?keyword=图神经网络+邻居采样+大图) | 可扩展性 |
| **B站** | [GCN GraphSAGE 区别](https://search.bilibili.com/all?keyword=GCN+GraphSAGE+区别) | 对比理解 |
| **抖音** | [GraphSAGE 通俗](https://www.douyin.com/search/GraphSAGE+通俗) | 概念速览 |

---

## Day 97 · 14:00 —— 图池化与图级表示：GDN 图偏差网络

> **一句话**：**节点级 GNN 给每个母线打分，图级 GNN 给"整个电网状态"打分**——后者才是"电网有没有被攻击"的答案。

### 一、两种任务：节点级 vs 图级

| 任务类型 | 输出 | 电力例子 |
|---|---|---|
| **节点级** | 每个节点一个标签 | **哪个母线被篡改**（定位） |
| **边级** | 每条边一个标签 | 哪条线路故障 |
| **图级** | 整张图一个标签 | **当前时刻是否被攻击**（检测） |

> 💡 **FDIA 检测通常是图级任务**（"这个时间断面是否异常"），
> 而**攻击定位是节点级任务**。
> **同一个 GNN 主干，两个不同的头部** → 多任务学习。

### 二、从节点到图：池化（Pooling）

**问题**：GNN 输出 $n$ 个节点向量，怎么变成 **1 个图向量**？

| 池化方法 | 公式 | 特点 |
|---|---|---|
| **Mean** | $\frac{1}{n}\sum h_i$ | 简单，丢失极端值 |
| **Max** | $\max_i h_i$ | **保留最强信号** ⭐ |
| **Sum** | $\sum h_i$ | 对规模敏感 |
| **Concat(Mean, Max)** | $[\text{mean} \| \max]$ | **最常用** ⭐⭐ |
| **Attention 池化** | $\sum \alpha_i h_i$ | 可学习权重 |
| **Set2Set** | LSTM + 注意力 | 表达力强，慢 |

> 💡 **为什么 mean+max 是标配**：
> - **mean** 捕捉"整体趋势"
> - **max** 捕捉"最异常的那个节点" ← **对攻击检测最关键**
> - 攻击的特征往往是"**某个局部特别异常**" → **max 池化必不可少**

### 三、层次化池化：DiffPool 与 TopK

**问题**：直接全局池化 → **丢失图的结构信息**。

**DiffPool**（Ying et al., NIPS 2018）：
> 学习一个**软分配矩阵** $S \in \mathbb{R}^{n \times k}$，把 $n$ 个节点**聚类成 $k$ 个超节点**：
$$X^{(l+1)} = S^{(l)T} Z^{(l)}, \qquad A^{(l+1)} = S^{(l)T} A^{(l)} S^{(l)}$$
> 多层堆叠 → **图的层次化表示**（类似 CNN 的池化）。

**TopK Pooling**（Gao & Ji, IJCAI 2019）：
> 学一个**投影分数**，**保留得分最高的 Top-K 个节点**，其余丢弃。
> 简单有效，**计算量可控**。

> 💡 **电力里的用法**：
> 层次池化可以模拟"**母线 → 变电站 → 区域 → 全网**"的层次结构。
> **这与电力系统的物理层级高度吻合** → 一个有意思的设计点。

### 四、GDN：图偏差网络（本周重点论文）

**GDN = Graph Deviation Network**（Deng & Hooi, AAAI 2021）
**任务**：**多变量时间序列异常检测**（如传感器网络、电网量测）

**核心创新：学习"传感器之间的图结构"**

**传统做法的局限**：
> 图结构**是给定的**（用拓扑 / 相关性算出来）。
> 但**真实的依赖关系可能和拓扑不一致**（如远方机组通过潮流耦合）。

**GDN 的做法**：
```
① 每个传感器 i 有一个可学习的嵌入 e_i
② 用相似度算"节点 i 应该关注哪些节点"：
     α_ij = softmax( e_i^T e_j )   （只保留 Top-K）
③ 图结构 = 学出来的注意力
④ 用这个图做预测（图注意力预测器）
⑤ 异常分数 = |预测值 - 实际值| （逐传感器）
⑥ 异常分数超过阈值 → 报警
```

**关键点**：
| 组件 | 作用 |
|---|---|
| **可学习图结构** | 不依赖预定义拓扑 |
| **Top-K 稀疏化** | 避免全连接，保持可解释 |
| **图注意力预测** | 用学到的关系做预测 |
| **逐传感器偏差** | **可定位到具体量测** ⭐ |
| **滑动窗口 + 阈值** | 处理时序、判定异常 |

> 💡 **为什么 GDN 对你的研究特别重要**：
> 1. 它**天然是图级 + 节点级**的（检测 + 定位）
> 2. 它**不依赖精确拓扑** → 契合"攻击者不知精确拓扑"的现实
> 3. 它的"**可学习图结构**"直接可视化为"哪些量测相互影响" → **可解释性**
> 4. 它是 **AAAI 论文** → 引用价值高

### 五、把 GDN 思想用到 FDIA 检测（具体方案）

**标准 GDN 的不足（在电力场景）**：
> GDN 只用**数据驱动**学图结构，
> **完全没用电力系统的物理拓扑** → 丢掉了一个极强的先验。

**你的改进方向**：
```
混合图结构 = α · 物理拓扑图 + (1-α) · 数据学习图
              ↑                    ↑
        已知的线路连接          GDN 学出的依赖
```
**为什么这是好设计**：
- **物理拓扑**：保证"至少不会学出物理上荒谬的关系"
- **数据学习**：捕捉拓扑之外的耦合（潮流、市场、天气）
- **$\alpha$ 可学习**：让模型自己决定信任哪个
- **可解释**：$\alpha$ 大 → 数据规律与拓扑一致；$\alpha$ 小 → 有隐藏耦合

> 💡 **这个方案的价值**：
> - **创新点明确**（物理先验 + 数据驱动图学习的融合）
> - **实现成本低**（改 GDN 的图构建部分）
> - **消融实验清晰**（$\alpha$ = 0 / 0.5 / 1 三组对比）
> - **对接方向**：GNN + 入侵检测 + 工业AI

### 六、图级表示的评测指标

| 指标 | 用途 |
|---|---|
| **AUC-ROC** | 整体排序质量 |
| **AUC-PR** | 不平衡时更可信 |
| **Point-adjusted F1** | 时序异常检测标准（GDN 用的） |
| **Detection Delay** | **检测延迟**（电力很关心） ⭐ |
| **Top-k 定位命中率** | 定位准不准 |

> ⚠️ **"检测延迟"是电力场景的重要指标**：
> 攻击已经进行 10 个时间步你才发现 vs 第 2 步就发现，
> **实际后果完全不同**。论文里**报这个指标会加分**。

### 七、一个完整的实验方案（可直接用）

> **实验：物理感知 GDN 用于 FDIA 检测与定位**
>
> **数据生成**：
> ```
> ① IEEE 14/118 上做直流潮流仿真
> ② 生成正常时序（负荷曲线驱动，如 1000 个时间步）
> ③ 注入 FDIA：
>    - 稀疏篡改（keep_ratio 0.9~0.99）
>    - 渐进攻击（逐步增大篡改幅度）
>    - 持续攻击（连续 N 个时间步）
> ```
>
> **模型**：
> | 配置 | 图结构 |
> |---|---|
> | Baseline | 固定物理拓扑 |
> | GDN | 纯数据学习 |
> | **Ours** | **混合（物理 + 数据）** |
>
> **指标**：AUC-PR、Point-adjusted F1、检测延迟、Top-5 定位命中率
>
> **分析**：
> - 可视化学到的图结构 → **看是否恢复了物理拓扑**
> - 逐传感器偏差热力图 → **看是否定位到被篡改量测**
>
> **预期产出**：
> - 1 张主表（3 配置 × 4 指标）
> - 2 张图（学到的图结构、偏差热力图）
> - 1 个消融（$\alpha$ 敏感性）
> - **已经是一篇完整论文的骨架**

### 🔍 延伸思考

1. GDN 学出的"图结构"和**真实物理拓扑**的差异，**能否用来检测拓扑攻击**？
   （Day 86 的拓扑攻击 → **一个巧妙的检测思路**）
2. 如果**攻击者知道**你在学图结构，能否**污染训练数据让学到的图偏向攻击者期望**？

### 参考

- Deng & Hooi, *Graph Neural Network-Based Anomaly Detection in Multivariate Time Series*, AAAI 2021（**GDN 原文，必读**）
- Ying et al., *Hierarchical Graph Representation Learning with Differentiable Pooling*, NIPS 2018（**DiffPool**）
- Gao & Ji, *Graph U-Nets*, ICML 2019（**TopK Pooling**）
- Vinyals et al., *Order Matters: Sequence to Sequence for Sets*, ICLR 2016（**Set2Set**）

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图池化 图分类 层次池化](https://search.bilibili.com/all?keyword=图池化+图分类+层次池化) | 池化方法 |
| **B站** | [图神经网络 异常检测 时序](https://search.bilibili.com/all?keyword=图神经网络+异常检测+时序) | 应用方向 |
| **B站** | [GDN 图偏差网络 论文解读](https://search.bilibili.com/all?keyword=GDN+图偏差网络+论文解读) | 论文精读 |
| **抖音** | [图神经网络 异常检测 通俗](https://www.douyin.com/search/图神经网络+异常检测+通俗) | 快速理解 |

---

## Day 98 · 09:00 —— 时空图神经网络：把"时间"也建进图里

> **一句话**：**电力数据既是"图"（空间），又是"时间序列"（时间）**——只用其中一个都会丢信息。

### 一、为什么需要时空建模

**单独的图模型（GCN/GAT）的问题**：
> 把每个时间断面**独立**处理 → **丢掉了动态演化信息**。
> 例如：攻击是**渐进的**（量测缓慢偏移），
> 单个时间断面看起来**完全正常**，
> 只有看**时间上的变化趋势**才能发现。

**单独的时序模型（LSTM/TCN）的问题**：
> 把每个节点的序列**独立**处理 → **丢掉了空间耦合**。
> 例如：母线 5 的量测偏移，**物理上必然导致邻居 3,4 的潮流变化**，
> 单看母线 5 的序列，看不出"这个偏移是物理自洽的还是被篡改的"。

> 💡 **结论**：**必须同时建模空间和时间。**

### 二、四类时空融合架构

| 架构 | 结构 | 代表 | 特点 |
|---|---|---|---|
| **并行式** | 空间+时间分支**并行**，最后融合 | — | 简单，但交互弱 |
| **堆叠式（Sandwich）** | 时间层 → 图层 → 时间层 | **T-GCN** | 经典，易实现 ⭐ |
| **图内嵌时序** | 把时间步当作节点/边 | **ST-GCN** | 灵活 |
| **注意力统一** | 时空注意力一体化 | **ASTGCN** | 表达力强 |

**最实用的 T-GCN 结构**（Zhao et al., 2019）：
```
输入 X ∈ R^{T × n × d}
   ↓
[GRU] 逐节点建模时间依赖  → H ∈ R^{T × n × h}
   ↓
[GCN] 逐时间步做空间聚合
   ↓
[GRU] 再做一次时间建模
   ↓
输出预测 / 表示
```

> 💡 **"GRU + GCN + GRU"三明治**是最容易实现的起点。
> **对于入门研究，先用这个结构，不要一上来就上复杂的注意力。**

### 三、五种时空融合的具体机制

| 机制 | 做法 | 复杂度 |
|---|---|---|
| **序列化 GNN** | 每个时间步跑一次 GNN，再接 RNN | 低 |
| **RNN + GNN** | RNN 抽时间特征，GNN 抽空间特征 | 低 ⭐ |
| **CNN + GNN** | TCN 抽时间，GCN 抽空间 | 中 ⭐ |
| **时空注意力** | 分别在时间和空间维度做 attention | 高 |
| **时序图网络（TGN）** | 把事件建模为带时间戳的边 | 高 |

### 四、电力场景的时空特性（重点）

**电网的时空耦合是"物理决定"的**（比一般场景强得多）：

| 现象 | 时间尺度 | 空间尺度 |
|---|---|---|
| **电磁暂态** | μs~ms | 局部 |
| **机电暂态** | 0.1s~10s | 区域 |
| **AGC 调频** | 秒~分钟 | 全网 |
| **负荷波动** | 分钟~小时 | 分区相关 |
| **日负荷曲线** | 小时~天 | 全网 |
| **季节变化** | 月~年 | 全网 |

> 💡 **关键洞察**：
> **攻击的时间特征和物理过程的时间尺度必须匹配**。
> - 篡改 1 个采样点 → 可能是**噪声**（可能是量测误差）
> - 篡改连续 100 个采样点 → **几乎肯定是攻击**
> - **攻击者必须"持续篡改"才能达成目的** → **这给了检测方时间维度的机会**

**具体做法**：
```
对每个母线 i，构造时序特征：
  ① 原始量测序列：z_i(t-W+1) ... z_i(t)     （W = 窗口长度）
  ② 残差序列：r_i(t-W+1) ... r_i(t)
  ③ 残差的差分：Δr_i(t) = r_i(t) - r_i(t-1)  ← 捕捉"变化"
  ④ 残差的滑动统计：均值、方差、偏度

对每个时间步 t，构造图：
  节点 = 母线，边 = 线路
  节点特征 = [z_i(t), r_i(t), Δr_i(t), ...]
```

### 五、一个关键设计：多尺度时间窗口

**单一窗口的问题**：
- 窗口太小 → 看不到渐进攻击的趋势
- 窗口太大 → 计算量大，且响应慢

**多尺度方案**：
```
短窗口 W1 = 5   → 捕捉突变（如阶跃式篡改）
中窗口 W2 = 30  → 捕捉渐进（如缓慢偏移）
长窗口 W3 = 120 → 捕捉基线漂移

三路并行 → 特征拼接 → 分类
```
> 💡 **多尺度在电力里特别自然** ——
> 因为电力系统本身就是**多时间尺度**的（暂态/动态/稳态）。
> **这是一个很好写的创新点**（把物理的多尺度概念引入 GNN 设计）。

### 六、STGNN 在电力安全的四个应用

| 应用 | 输入 | 输出 |
|---|---|---|
| **FDIA 检测** | 多时刻量测序列 | 是否被攻击 + 位置 |
| **负荷预测** | 历史负荷 + 拓扑 | 未来负荷 |
| **故障定位** | 保护动作 + 量测 | 故障位置 |
| **稳定性评估** | PMU 时序 | 稳定/失稳 |

> 💡 **"FDIA 检测 + 负荷预测"可以联合训练**（多任务）：
> - 预测任务逼模型学**真实的物理动态**
> - 检测任务用**预测偏差**作为异常信号
> - **这其实就是 GDN 的思想**（Day 97 下）**加上时空扩展**

### 七、实现难点与工程建议

| 难点 | 说明 | 建议 |
|---|---|---|
| **数据需求大** | 时空模型参数多 | 用仿真数据（pandapower）+ 数据增强 |
| **内存爆炸** | $T \times n \times d$ 张量 | 滑动窗口 + 分批 |
| **训练慢** | 时空双重循环 | 先用小算例（14）调通 |
| **过拟合** | 时序模型易记住噪声 | Dropout + 早停 + 正则 |
| **评估难** | 时序划分不能随机 | **按时间块划分**（Day 95 上） |

**入门实现路径（建议按顺序）**：
```
① 先做"逐时间步 GNN + 结果序列后处理"
   → 最简单，代码量小，先跑通
② 换成 "GRU + GCN" 堆叠
   → 中等复杂度，效果通常明显提升
③ 再加"多尺度窗口"
   → 提升点，可写成创新
④ 最后尝试时空注意力
   → 加分项，但风险高
```

> ⚠️ **不要一步跳到 ④**。
> 很多论文的失败在于：**结构太复杂，调不出结果，最后连基线都跑不过**。
> **从简单结构开始，逐步加复杂度，每一步都验证有效** —— 这才是可靠的研究路径。

### 八、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **图神经网络** | 时空图是 GNN 的重要分支 |
| **入侵检测** | 时序异常检测是主流 |
| **工业AI** | 工业时序 + 图结构 |
| **多模态** | 时序 + 图 + 文本（日志） |

> 💡 **一个高价值选题**：
> 「**多尺度时空图神经网络用于渐进式 FDIA 检测**」
> - **痛点**：
>   - 现有方法多为**单时间断面**（忽略渐进攻击）
>   - 或**单尺度窗口**（无法同时捕捉突变和缓慢偏移）
> - **你的方法**：
>   - ① 多尺度时间窗口（短/中/长）
>   - ② 每个尺度上做时空 GNN
>   - ③ 尺度间注意力融合
>   - ④ 输出"攻击概率 + 攻击起始时间估计"
> - **创新点**：
>   - **"渐进攻击"这个威胁模型本身在电力文献里不多见** ⭐
>   - **多尺度设计与电力的多时间尺度物理对应** ⭐
> - **实验**：
>   - 攻击类型：阶跃 / 渐进 / 间歇
>   - 指标：F1 + **检测延迟** + 攻击起始时间误差
> - **对接方向**：GNN + 入侵检测 + 工业AI（**三方向**）

### 🔍 延伸思考

1. **检测延迟**和**检测精度**一定矛盾吗？（早检测→信息少→精度低？）
2. 如果攻击是**间歇性**的（攻击 3 步、正常 3 步），
   时空模型该怎么设计才能抓住"**跨间歇的模式**"？

### 参考

- Zhao et al., *T-GCN: A Temporal Graph Convolutional Network for Traffic Prediction*, IEEE T-ITS 2019
- Yu et al., *Spatio-Temporal Graph Convolutional Networks*, IJCAI 2018（**ST-GCN**）
- Wu et al., *Graph WaveNet for Deep Spatial-Temporal Graph Modeling*, IJCAI 2019
- Rossi et al., *Temporal Graph Networks for Deep Learning on Dynamic Graphs*, ICML Workshop 2020（**TGN**）

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [时空图神经网络 讲解](https://search.bilibili.com/all?keyword=时空图神经网络+讲解) | 基础概念 |
| **B站** | [T-GCN 时空图 交通预测](https://search.bilibili.com/all?keyword=T-GCN+时空图+交通预测) | 经典结构 |
| **B站** | [图神经网络 时间序列 预测](https://search.bilibili.com/all?keyword=图神经网络+时间序列+预测) | 融合方法 |
| **抖音** | [时空图神经网络 通俗](https://www.douyin.com/search/时空图神经网络+通俗) | 快速理解 |

---

## Day 98 · 14:00 —— 动态图与演化图学习：拓扑变了怎么办

> **一句话**：**静态图假设"拓扑不变"，但真实电网的拓扑每分钟都在变**——动态图学习就是处理这个。

### 一、什么让图"动起来"

| 动态类型 | 电力例子 | 变化频率 |
|---|---|---|
| **结构动态** | 线路投切、检修、故障断开 | 分钟~小时 |
| **特征动态** | 负荷、电压、潮流变化 | 秒~分钟 |
| **新节点/边** | 新设备接入、扩建 | 月~年 |
| **边权动态** | 阻抗随温度变化、线路老化 | 慢 |

> 💡 **关键区分**：
> - **离散时间动态图（DTDG）**：按时间快照处理（$G_1, G_2, \ldots, G_T$）
> - **连续时间动态图（CTDG）**：把每个变化建模为带时间戳的**事件**

### 二、离散时间动态图：三类方法

**1. 堆叠式（Stacked）**
```
每个快照独立跑 GNN → 得到 {H_1, H_2, ..., H_T}
→ 用 RNN 建模表示序列
```
> 简单，但**各快照之间没有信息传递**。

**2. 耦合式（Coupled）**
```
H_t = GNN(G_t, H_{t-1})   ← 上一步的表示作为输入
```
> **参数共享 + 时序耦合** → 主流做法 ⭐

**3. 演化式（Evolving）**
```
**EvolveGCN**：用 RNN 演化 GCN 的**权重矩阵**
   W_t = GRU(W_{t-1}, 当前图统计)
```
> **Pareja et al., AAAI 2020**。
> 直觉：**不只是节点表示在变，连"怎么聚合"这件事本身也在变**。

**EvolveGCN 的两种模式**：
| 模式 | 做法 | 适用 |
|---|---|---|
| **EvolveGCN-H** | GRU 同时用 $W_{t-1}$ 和 $H_t$ | 节点数变化时 |
| **EvolveGCN-O** | GRU 只用 $W_{t-1}$ | 拓扑变化时 |

> 💡 **对电力最有用的就是 EvolveGCN-O** ——
> 因为**电力拓扑经常变**（检修、N-1），而**节点数相对稳定**。

### 三、连续时间动态图：事件驱动

**核心思想**：不按固定时间步切分，而是**把每次变化当作事件**。

| 模型 | 机制 |
|---|---|
| **TGAT** | 时间编码（Time2Vec）+ 注意力 |
| **TGN** | 内存模块 + 消息传递 + 记忆更新 |
| **JODIE** | 耦合的 RNN 追踪节点状态 |

**TGN 的三步**（Rossi et al. 2020）：
```
对每个事件 (u, v, t, 特征)：
  ① 消息函数：计算 u→v 的消息
  ② 消息聚合：把 v 的邮箱里所有消息聚合
  ③ 记忆更新：更新 v 的记忆向量
```

> 💡 **电力场景的"事件"是什么**：
> - 开关动作（断路器分合）
> - 保护动作
> - 拓扑变化
> - 量测突变
> **这些天然是"事件"** → CTDG 建模很自然。

### 四、拓扑变化对检测器的影响（**实测思路**）

**核心问题**：**拓扑变了，检测器还能用吗？**

**三种应对策略**：

| 策略 | 做法 | 代价 |
|---|---|---|
| **重训** | 拓扑变 → 重新训练 | **数据需求大，慢** |
| **零样本迁移** | 直接用（GraphSAGE 类） | **性能下降** |
| **在线适应** | 用少量新数据微调 | 平衡 ⭐ |

**建议的实验设计**：
```
① 用拓扑 T0 训练模型
② 生成拓扑 T1（随机断 1 条线）的数据
③ 测试三种策略：
   - 直接推理（零样本）
   - 微调 10 个样本
   - 微调 100 个样本
   - 完全重训（上界）
④ 画"微调样本数 vs F1"曲线
```

> 💡 **这张曲线图非常有说服力**：
> 如果**10 个样本微调就能恢复到 95% 性能**，
> 那你的方法就有**很强的实用价值**（现实中标注 10 个样本是可行的）。
> **这类"实用性实验"在应用型论文里非常加分。**

### 五、图结构学习：不假设拓扑已知

**动机**：现实中你**未必有精确拓扑**（Day 84 已讨论）。

| 方法 | 做法 |
|---|---|
| **GDN** | 学节点嵌入 → 相似度 → Top-K 图 |
| **MTAD-GAT** | 多变量时序的图注意力 |
| **Graph Learning + GNN** | 交替优化图结构和 GNN 参数 |
| **贝叶斯图学习** | 输出图的**后验分布**（不确定性） |

**一个巧妙的设计**：
```
① 用"物理拓扑"初始化图结构
② 训练中允许边权变化
③ 收敛后，看哪些边权显著偏离 → 可疑（可能是拓扑攻击 Day 86）
```
> 💡 **这就是"用图学习做拓扑攻击检测"** ——
> 一个**很少被探索**的方向，**新意充足**。

### 六、实现建议：从静态到动态的迁移路径

```
第 1 步：静态 GNN（已有，gnn_pure_torch.py）
   ↓
第 2 步：多快照独立处理 + 后处理（最容易）
   - 每个时间步跑 GCN，得到分数序列
   - 对序列做滑动平均 / 阈值
   ↓
第 3 步：GRU + GCN 堆叠（T-GCN 式）
   - 用 nn.GRU 包住 GCN
   ↓
第 4 步：EvolveGCN-O 风格（权重演化）
   - 用 GRU 演化 GCN 的 W
   ↓
第 5 步：多尺度 + 图学习（创新点）
```

> ⚠️ **每一步都要做对比实验**，
> 否则你**无法说明"复杂度增加带来了什么收益"**。
> 审稿人会问："**为什么不直接用最简单的？**"

### 七、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **图神经网络** | 动态图是前沿分支 |
| **入侵检测** | 网络流量天然是动态图 |
| **工业AI** | 工业过程的动态建模 |
| **AI与数据安全** | 动态图上的隐私/鲁棒性 |

> 💡 **两个可选的选题**：
>
> **选题 A（偏应用）**：
> 「**面向拓扑动态变化的电力 FDIA 检测：EvolveGCN 与在线适应**」
> - 卖点：解决**真实痛点**（拓扑天天变）
> - 实验：多拓扑序列 + 微调样本数曲线
>
> **选题 B（偏方法）**：
> 「**基于图结构学习的电力拓扑攻击检测**」
> - 卖点：**新问题**（用图学习反推拓扑异常）
> - 实验：正常拓扑变化 vs 恶意拓扑攻击的区分
> - 难点：**区分"正常拓扑变化"和"攻击"**（这是核心挑战）
>   - 正常变化：有调度记录、符合检修计划
>   - 攻击：无记录、突然、与量测矛盾
>   - **可用"调度记录"作为额外输入** → 多模态

### 🔍 延伸思考

1. 如果**调度记录本身也被伪造**，怎么判断拓扑变化是否合法？
2. 动态图模型的**训练数据需求**比静态大得多 —— 仿真数据够吗？

### 参考

- Pareja et al., *EvolveGCN: Evolving Graph Convolutional Networks for Dynamic Graphs*, AAAI 2020（**必读**）
- Rossi et al., *Temporal Graph Networks for Deep Learning on Dynamic Graphs*, 2020（**TGN**）
- Xu et al., *Inductive Representation Learning on Temporal Graphs*, ICLR 2020（**TGAT**）
- Kazemi et al., *Representation Learning for Dynamic Graphs: A Survey*, JMLR 2020（**综述**）

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [动态图 图神经网络 讲解](https://search.bilibili.com/all?keyword=动态图+图神经网络+讲解) | 动态图基础 |
| **B站** | [EvolveGCN 论文解读](https://search.bilibili.com/all?keyword=EvolveGCN+论文解读) | 经典方法 |
| **B站** | [时序图网络 TGN](https://search.bilibili.com/all?keyword=时序图网络+TGN) | 连续时间动态图 |
| **抖音** | [动态图神经网络 通俗](https://www.douyin.com/search/动态图神经网络+通俗) | 概念速览 |

---

## Day 99 · 09:00 —— 异构图与超图：电力系统本来就不"同质"

> **一句话**：**电力系统里有母线、发电机、负荷、变压器、线路——它们类型不同、属性不同，用一张"同质图"建模是在丢信息。**

### 一、同质图 vs 异构图

**同质图（Homogeneous Graph）**：
```
所有节点同一类型，所有边同一类型
A = 邻接矩阵（一个矩阵搞定）
```

**异构图（Heterogeneous Graph）**：
```
多种节点类型：母线 / 发电机 / 负荷 / 变压器 / 线路
多种边类型：连接 / 供电 / 测量 / 通信
→ 需要【多个】邻接矩阵，或一个"类型化"的邻接张量
```

> ⚠️ **同质图建模的损失**：
> 如果只建"母线-母线"图（用线路连边），
> **发电机、负荷的容量/特性信息就丢了** ——
> 但**物理上，发电机容量决定了攻击的后果严重程度**（Day 83 的后果量化）。
> **异构图能把这类信息显式建模进去。**

### 二、异构图神经网络（HGNN）的三种范式

**1. 元路径（Meta-path）方法**

**元路径** = 节点类型的有序序列，如：
```
母线 → 线路 → 母线           （物理连接，1 跳）
发电机 → 母线 → 负荷          （供电关系）
母线 → PMU → 通信网络 → 主站   （信息流）
```

**HAN（Wang et al., WWW 2019）**：
```
① 对每条元路径，做一次图注意力聚合 → 得到该元路径下的节点表示
② 用"语义级注意力"融合多条元路径的表示
   → 模型自己学"哪条元路径更重要"
```

> 💡 **对电力特别合适**：
> - **物理元路径**（母线-线路-母线）：反映物理耦合
> - **信息元路径**（PMU-通信-主站）：反映**攻击传播路径** ⭐
> - **"语义级注意力"权重可以直接解释为"攻击更可能走哪条路径"** → **可解释性**

**2. 关系图卷积（R-GCN）**

对不同类型的关系用不同的权重矩阵：
$$h_i^{(l+1)} = \sigma\!\left(\sum_{r \in \mathcal{R}} \sum_{j \in \mathcal{N}_r(i)} \frac{1}{c_{i,r}} W_r^{(l)} h_j^{(l)} + W_0^{(l)} h_i^{(l)}\right)$$

> $W_r$ 是**关系 $r$ 专属的权重**。
> 直觉：**"通过线路连接"和"通过通信连接"是两回事，应该用不同的变换。**

**3. 类型化注意力（HGT）**

HGT（Hu et al., WWW 2020）：
> 注意力计算**考虑节点类型和边类型** →
> $e_{ij} = \text{Att}(h_i, h_j, \text{type}(i), \text{type}(j), \text{type}(e_{ij}))$
> **每种类型有自己的注意力参数** → 表达力最强，参数最多。

### 三、超图（Hypergraph）：一条边连多个节点

**普通图**：一条边连 **2** 个节点。
**超图**：一条超边连**任意多个**节点。

**为什么电力需要超图**：
| 电力结构 | 超边表示 |
|---|---|
| **一个变电站的多个母线** | 超边连接该站所有母线 |
| **一个区域的多台机组** | 超边 = 区域 |
| **AGC 控制区** | 超边 = 控制区内的所有节点 |
| **一次通信广播** | 超边 = 所有接收方 |

> 💡 **关键洞察**：
> 电力系统里有大量**"多对多"关系**（区域、控制区、市场分区），
> **普通图的"两两连边"会造成边的数量爆炸，且丢失"共同属于一个组"这个信息**。
> **超图天然表达"组"结构。**

**超图卷积（HGNN, Feng et al., AAAI 2019）**：
$$X^{(l+1)} = \sigma\!\left(D_v^{-1/2} H W_e D_e^{-1} H^T D_v^{-1/2} X^{(l)} \Theta\right)$$

> $H$ 是**关联矩阵**（节点-超边），
> $D_v, D_e$ 分别是节点度、超边度。
> **结构与 GCN 公式神似** → 所以很容易上手改造。

### 四、电力知识图谱（另一个异构视角）

**知识图谱 = 实体 + 关系三元组**：
```
(贵州某变电站, 包含, 220kV母线)
(220kV母线, 连接, 某某线路)
(某某线路, 保护装置, RCS-931)
(某设备, 型号, XX-2020)
(某漏洞CVE, 影响, 某型号装置)   ← 安全相关！
```

> 💡 **知识图谱 + 安全 = 一个很有前景的方向**：
> - 把**设备-漏洞-攻击-后果**串成图
> - 用 GNN 推理"**某个漏洞被利用会导致哪些设备受影响**"
> - 这就是 **"攻击路径推理"** —— 与 Day 86 的拓扑攻击直接相关

**实现工具**：
| 工具 | 用途 |
|---|---|
| **Neo4j** | 图数据库，存知识图谱 |
| **PyKEEN** | 知识图谱嵌入 |
| **DGL-KE** | 大规模 KG 嵌入 |
| **RDF / OWL** | 本体建模（IEC CIM 标准） |

> 💡 **IEC CIM（公共信息模型）** 就是电力行业的标准本体！
> 它定义了电力系统的类、属性、关系 →
> **可以直接转换成知识图谱** → **现成的数据源**。

### 五、一个实用的建模方案：双图结构

**问题**：物理图和信息图**耦合但不同质**。

**方案：双层图（Dual-Graph）**
```
┌─────────────────────────────────┐
│  物理层（Physical Layer）        │
│  节点：母线、发电机、负荷         │
│  边：输电线路（含阻抗、容量）      │
└──────────────┬──────────────────┘
               │ 层间边（"该节点由该设备测量"）
┌──────────────┴──────────────────┐
│  信息层（Cyber Layer）           │
│  节点：PMU、RTU、交换机、主站     │
│  边：通信链路（含带宽、时延）      │
└─────────────────────────────────┘
```

> 💡 **这个结构直接对应"电力 CPS"的本质**（Day 5 学的）。
> **攻击可以发生在物理层（篡改量测），也可以发生在信息层（DoS 通信）**，
> **双层图能统一建模两者** → **非常契合你的研究方向**。

### 六、实现难点

| 难点 | 说明 | 建议 |
|---|---|---|
| **数据构造难** | 信息层拓扑通常不公开 | 用**假设的通信拓扑**（如 IEEE 标准通信模型） |
| **参数量大** | 每种类型一套参数 | 参数共享 + 低秩分解 |
| **过拟合** | 数据少、类型多 | 预训练 + 微调 |
| **实现复杂** | 需要异构图库 | 用 **DGL** 或 **PyG 的 HeteroConv** |
| **评测基线少** | 同质图基线不公平 | 必须做**同质 vs 异构**的公平对比 |

> ⚠️ **一个务实的建议**：
> **不要一上来就做完整双层异构图。**
> 先从**"同质图 + 额外特征"**开始（把设备类型编码成 one-hot 特征），
> 如果这已经够用，就不必上异构图。
> **只有当你能证明"同质图丢掉了关键信息"时，异构才有必要。**

### 七、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **图神经网络** | 异构图/超图是前沿 |
| **入侵检测** | 网络攻击图、告警关联图 |
| **工业AI** | 知识图谱、设备关系推理 |
| **多模态大模型** | 图 + 文本（CIM 文档、检修记录） |

> 💡 **一个高价值选题**：
> 「**电力 CPS 双层异构图神经网络用于跨域攻击检测**」
> - **动机**：现有电力 IDS 要么只看物理量测，要么只看网络流量
>   → **跨域攻击（如"先 DoS 通信，再篡改量测"）难以检测**
> - **你的方法**：
>   - ① 双层图（物理层 + 信息层）
>   - ② 层内用 R-GCN（区分边类型）
>   - ③ 层间用跨层注意力（学"哪条信息路径最关键"）
>   - ④ 输出：攻击检测 + 攻击域（物理/信息/跨域）
> - **创新点**：
>   - **跨域检测**在电力文献里**很少见** ⭐⭐
>   - **双层异构图结构**与电力 CPS 物理本质对应 ⭐
> - **挑战**：
>   - 需要构造信息层数据（可用通信仿真或公开数据集）
>   - 难度较高，**建议作为博士阶段或长期方向**

### 🔍 延伸思考

1. 如果**通信拓扑未知**，能否**从流量数据反推**信息层图结构？（→ 图结构学习，Day 98 下）
2. 异构图模型更复杂 → **怎么证明复杂度带来的收益是"值得"的**？

### 参考

- Wang et al., *Heterogeneous Graph Attention Network*, WWW 2019（**HAN**）
- Schlichtkrull et al., *Modeling Relational Data with Graph Convolutional Networks*, ESWC 2018（**R-GCN**）
- Hu et al., *Heterogeneous Graph Transformer*, WWW 2020（**HGT**）
- Feng et al., *Hypergraph Neural Networks*, AAAI 2019（**HGNN**）
- 综述：*Heterogeneous Graph Neural Networks: A Survey*, 2023

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [异构图神经网络 讲解](https://search.bilibili.com/all?keyword=异构图神经网络+讲解) | 异构图基础 |
| **B站** | [超图神经网络 原理](https://search.bilibili.com/all?keyword=超图神经网络+原理) | 超图方法 |
| **B站** | [知识图谱 电力 应用](https://search.bilibili.com/all?keyword=知识图谱+电力+应用) | 电力KG |
| **抖音** | [异构图 通俗](https://www.douyin.com/search/异构图+通俗) | 概念速览 |

---

## Day 99 · 14:00 —— 电力图构建实战：节点、边、特征怎么设计

> **一句话**：**GNN 效果的好坏，80% 取决于"图怎么建"**——模型结构只占 20%。

### 一、最容易被忽略的环节

**很多论文的流程图**：
```
数据 → [GNN 模型] → 结果
        ↑
     重点是这里（其实不是）
```

**真实的瓶颈**：
```
数据 → 【图构建】→ [GNN] → 结果
         ↑
   80% 的性能差异来自这里
```

> ⚠️ **一个残酷的事实**：
> 同样一个 GCN，**图构建不同，F1 可以从 0.6 到 0.9**。
> **很多"模型创新"论文的实际增益，其实是图构建改进带来的。**

### 二、节点设计的四种方案

| 方案 | 节点 = | 优点 | 缺点 |
|---|---|---|---|
| **母线图** | 每个母线一个节点 | 最自然，拓扑直接可用 | 节点数少（14/118） |
| **量测图** | 每个量测一个节点 | 节点多，信息丰富 | 需构造量测间关系 |
| **母线+支路图** | 母线节点 + 支路节点 | 边特征可以变成节点特征 | 图变大，二分图 |
| **设备级图** | 每个物理设备 | 最细粒度 | 数据需求大 |

> 💡 **推荐起步方案：母线图 + 丰富节点特征**
> - 简单、和物理对应、容易解释
> - 节点数少 → 训练快，适合快速迭代
>
> **进阶方案：母线-支路二部图**
> - 因为**支路潮流量测也是攻击目标**（Day 82 的量测集）
> - 把支路变成节点后，**支路量测有了"自己的位置"** → 定位更精确

### 三、边的设计（**这是电力的独特优势**）

**最朴素的边**：有线路就连边，权重 = 1。

**电力特有的四种加权方式**：

| 加权方式 | 公式 | 物理含义 |
|---|---|---|
| **导纳权重** | $w_{ij} = \|1/X_{ij}\|$ | 电气耦合强度 ⭐ |
| **潮流权重** | $w_{ij} = \|P_{ij}\|$ | 实际功率交换 ⭐ |
| **灵敏度权重** | $w_{ij} = \|\partial x_i/\partial z_j\|$ | **攻击影响传播** ⭐⭐ |
| **相关性权重** | $w_{ij} = \|\mathrm{corr}(z_i, z_j)\|$ | 数据驱动的关联 |

> 💡 **"灵敏度权重"是最有意思的**：
> 它来自状态估计的**增益矩阵** $K = (H^TWH)^{-1}H^TW$。
> $K_{ij}$ 表示"**量测 $j$ 的变化，对状态 $i$ 的影响**"。
> **如果攻击者篡改量测 $j$，它会通过 $K$ 传播到哪些状态？**
> **用 $|K|$ 作为边权 → 图直接编码了"攻击的影响传播路径"** ⭐⭐⭐
>
> **这是一个非常强的物理先验，而且几乎没人这么做过。**

**边的类型（用于异构图）**：
| 边类型 | 含义 |
|---|---|
| **物理连接** | 输电线路 |
| **电气耦合** | 通过阻抗算出的等效耦合（含非直接相连） |
| **信息连接** | 同一 PMU 测量的节点 |
| **区域归属** | 同一控制区 |

### 四、节点特征设计（决定性能的关键）

**四类特征，逐层递进**：

**第 1 类：原始量测**
```
z_i = [P_inject, Q_inject, V_mag, ...]
```
> ⚠️ **问题**：原始量测的**绝对数值**在攻击检测里意义不大
> （因为攻击者是"相对于真实值"篡改的）。

**第 2 类：残差特征** ⭐ 必须
```
r_i = 该量测的标准化残差
```
> **残差 = "该量测和物理模型预测的差距"**
> 攻击 → 残差变化 → **这是最直接的信号**。

**第 3 类：残差的衍生特征** ⭐⭐
```
|r_i|            ：残差绝对值
r_i / σ_i        ：标准化残差（不同量测尺度不同，必须标准化）
Δr_i = r_i(t)-r_i(t-1)  ：残差变化率（捕捉突变）
滑动均值/方差     ：局部统计
```

**第 4 类：物理一致性特征** ⭐⭐⭐ **你的核心竞争力**
```
① 节点注入平衡残差：
   Σ P_流入 - Σ P_流出 - P_负荷   （应≈0）
② 邻居一致性：
   |r_i - mean(r_邻居)|          （攻击破坏局部一致性）
③ 物理违反度：
   该量测代入潮流方程后的不匹配量
④ 灵敏度加权残差：
   Σ_j |K_ij| · |r_j|            （邻居残差的加权和）
```

> 💡 **为什么第 4 类是核心竞争力**：
> - 前三类**纯 ML 研究者也能做**
> - 第 4 类**需要懂电力物理** → **你的护城河**
> - 而且**理论上有依据**：FDIA 必然破坏物理一致性（Day 84）

### 五、完整的特征清单（可直接用）

```python
# 对每个节点（母线）i，在每个时间步 t，构造特征向量：

特征 = [
    # --- 残差类 (6 维) ---
    r_i(t),                      # 标准化残差
    |r_i(t)|,                    # 绝对值
    r_i(t) - r_i(t-1),           # 一阶差分
    r_i(t) - r_i(t-2),           # 二阶差分
    mean(r_i(t-W:t)),            # 窗口均值 (W=10)
    std(r_i(t-W:t)),             # 窗口标准差

    # --- 物理一致性类 (5 维) ---
    injection_balance_residual,  # 注入平衡残差
    neighbor_disagreement,       # |r_i - mean(r_邻居)|
    sensitivity_weighted_resid,  # Σ_j |K_ij|·|r_j|
    max_neighbor_resid,          # max_j |r_j|  (邻居最大残差)
    degree,                      # 节点度数（归一化）

    # --- 原始量测类 (4 维) ---
    P_inject_normalized,         # 归一化有功注入
    Q_inject_normalized,         # 归一化无功注入
    V_mag_normalized,            # 归一化电压幅值
    load_ratio,                  # 本地负荷/容量

    # --- 拓扑类 (2 维) ---
    betweenness_normalized,      # 介数中心性（关键性）
    is_generator,                # 是否发电机节点 (0/1)
]
# 总计 17 维 → 适中，不易过拟合
```

> ⚠️ **特征不是越多越好**：
> - 特征多 → 参数多 → **过拟合风险**
> - 特征间**高相关** → 冗余
> - **建议**：先做**特征重要性分析**（如用随机森林看 feature importance），
>   保留 Top-10~15 → **这也是一张论文里的好图**。

### 六、三个"隐藏的坑"

| 坑 | 表现 | 解决 |
|---|---|---|
| **归一化错误** | 逐样本归一化 → 攻击与正常无法区分 | **用全局固定尺度**（Day 92 实验踩过） ⚠️ |
| **量测尺度差异** | 电压 ~1.0，功率 ~100 | 按量测类型**分别标准化** |
| **缺失值处理** | 部分量测缺失 | 用 0 填充 + **加一个"缺失指示位"** ⭐ |
| **时序泄漏** | 特征里用了未来信息 | 严格只用 $t$ 及之前的数据 |
| **训练/测试同分布** | 随机划分导致高估 | **按时间块划分**（Day 95 上） |

> 💡 **"缺失指示位"是个很实用的小技巧**：
> 如果某个量测缺失，填 0 会让模型误以为"量测值就是 0"。
> **额外加一维 $[0/1]$ 表示"是否缺失"** → 模型能区分"缺失"和"值为0"。
> **这类工程细节，往往就是论文能不能复现出结果的关键。**

### 七、图构建的验证方法（怎么知道图建得对）

| 验证方式 | 做法 |
|---|---|
| **可视化** | 画出图，看是否与物理拓扑一致 |
| **消融** | 去掉某类边/特征，看性能变化 |
| **对比基线** | 与"只用原始量测 + MLP"对比 |
| **敏感度分析** | 边权换成不同定义，看性能 |
| **可解释性检查** | 关键边是否对应真实物理连接 |

> 💡 **最有说服力的验证**：
> **把"灵敏度加权边"的图可视化**，
> 看它是否**自动恢复出了电力系统的"关键传输通道"**。
> 如果模型自己学出来的重要边**恰好是重载线路** →
> **说明图构建捕捉到了真实的物理规律** → **非常有说服力的一张图**。

### 八、与网安研究关联

> 💡 **这一节本身就是你的论文 Method 章节的主体**。
> 一篇好的 GNN 论文，**Method 里应该有 1/3 篇幅讲图构建**。

**可立即执行的清单**：
```
□ 实现 4 类节点特征（残差 / 物理一致性 / 原始 / 拓扑）
□ 实现 3 种边权（导纳 / 潮流 / 灵敏度）
□ 做 3×4 的消融矩阵，找出最优组合
□ 可视化最优图结构
□ 做特征重要性分析，精简到 Top-12
□ 记录所有归一化方式（保证可复现）
```

### 🔍 延伸思考

1. 如果**最优图结构与物理拓扑差异很大**，这本身意味着什么？
   （→ 可能揭示了"隐藏的耦合关系"，也可能只是过拟合）
2. 图构建的改进**算不算"创新"**？
   （→ 在应用型论文里算；但需要**理论解释为什么这样建**）

### 参考

- 相关：*Graph Construction for Graph Neural Networks: A Survey*
- 电力图学习：*Graph Neural Networks for Power Systems: A Review*
- 灵敏度分析：Abur & Expósito, *Power System State Estimation: Theory and Implementation*（第 4 章）

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图神经网络 特征工程 图构建](https://search.bilibili.com/all?keyword=图神经网络+特征工程+图构建) | 工程实践 |
| **B站** | [电力系统 图神经网络 建模](https://search.bilibili.com/all?keyword=电力系统+图神经网络+建模) | 电力应用 |
| **B站** | [特征工程 重要性分析](https://search.bilibili.com/all?keyword=特征工程+重要性分析) | 特征选择 |
| **抖音** | [特征工程 通俗](https://www.douyin.com/search/特征工程+通俗) | 快速理解 |

---

## Day 100 · 09:00 —— 图对抗攻击：攻击者可以直接改"图"

> **一句话**：**GNN 的输入不只是特征，还有"图结构"**——攻击者多了一个全新的攻击面。

### 一、图对抗攻击 vs 图像对抗攻击

| 维度 | 图像对抗（Day 89） | 图对抗 |
|---|---|---|
| **扰动对象** | 像素值 | **结构（增删边）+ 特征** |
| **扰动约束** | $\|\delta\|_p \le \epsilon$ | **度数约束 / 边数约束** |
| **离散性** | 连续 | **离散**（边只能"有"或"无"）⭐ |
| **可感知性** | 人眼看不出 | **拓扑变化可能很明显** |
| **物理可实现** | 需能改输入 | **电网里"改边"= 改拓扑，很难** |

> 💡 **一个重要的现实判断**：
> **在电力系统里，"直接增删线路"物理上几乎不可能**（除了开关操作）。
> 所以**"图结构攻击"在电力里的直接适用性有限**。
> **但是**，有几种间接形式是真实的 ⬇️

### 二、电力场景中"图攻击"的真实形态

| 攻击形式 | 机制 | 真实性 |
|---|---|---|
| **拓扑攻击（Day 86）** | 篡改开关状态量测 → 让系统**误以为**拓扑变了 | ⭐⭐⭐ 真实 |
| **虚假数据注入** | 篡改量测 → 改变**特征** | ⭐⭐⭐ 真实 |
| **虚假节点** | 伪造设备上线（虚假 PMU） | ⭐⭐ 可能 |
| **通信劫持** | 在信息层增删连接 | ⭐⭐ 可能 |
| **训练期图投毒** | 污染训练数据里的图结构 | ⭐ 需要入侵训练环境 |

> 💡 **关键洞察**：
> **在电力里，"图攻击"和"FDIA"是同一件事的两种视角**。
> 攻击者篡改开关量测 → 从 GNN 视角看，就是**输入图的边被改了**。
> **所以图对抗鲁棒性对你是直接相关的。**

### 三、图对抗攻击的五类方法

**1. 基于梯度的结构攻击**
```
① 计算损失对邻接矩阵的梯度：∂L/∂A
② 选梯度最大的边（增/删收益最大）
③ 在度数约束下修改 Top-k 条边
```
> 问题：$A$ 是**离散的**，梯度只是**近似**（需松弛为连续再取整）。

**2. 元学习攻击（Metattack）**
> Zügner & Günnemann, ICLR 2019。
> 用**元梯度**：把"图结构"当作可学习参数，
> 优化目标 = **测试集上的损失**（而非训练集）。
> **这是最强的投毒攻击之一。**

**3. 强化学习攻击**
> 把"选哪条边改"建模为**序列决策** → 用 RL 学策略。
> 适合**黑盒**场景（不知道模型参数）。

**4. 遗传/启发式搜索**
> 用进化算法搜索最优结构扰动。**简单但慢**。

**5. 图注入攻击（Graph Injection Attack, GIA）**
> **不改原图，而是注入新节点**。
> 更隐蔽（原图完全没变）→ 更难检测。
> **"图注入攻击"是 2021 年后的热点。**

### 四、为什么 GNN 对结构攻击脆弱

| 原因 | 说明 |
|---|---|
| **消息传递的"传染性"** | 一条恶意边的影响会**扩散到整个邻居** |
| **结构-特征耦合** | 结构变了，聚合结果就变了 |
| **度敏感** | 高度节点的扰动影响大 |
| **同质性假设** | 攻击者可以加"异质边"破坏假设 |

**量化直觉**：
> 在 GCN 里，一个节点 $i$ 的表示是**所有邻居的平均**。
> 如果攻击者能控制 $k$ 个邻居，就能把 $h_i$ **拉向任意方向**（$k$ 越大越容易）。
> 所以**攻击成本与"目标节点的度数"成正比** ——
> **高度节点更难攻击**（这也是一个有意思的发现）。

### 五、图鲁棒性的五种防御

| 防御 | 做法 | 代价 |
|---|---|---|
| **图净化（Purification）** | 先去掉可疑边再跑 GNN | 可能误删真边 |
| **鲁棒聚合** | 用中位数/截断替代平均 | 表达力下降 |
| **对抗训练** | 训练时加入结构扰动样本 | 计算量大 |
| **认证鲁棒** | 证明"在 $k$ 条边扰动内预测不变" | 保证范围小 |
| **检测 + 拒绝** | 检测输入图是否异常 | 需阈值 |

**图认证鲁棒的代表方法**：
> **Certified Robustness of Graph Neural Networks against Adversarial Structural Perturbation**（Bojchevski et al., KDD 2020）
> 用**随机平滑**（Day 90 下）的思路：
> - 推理时**随机删边**
> - 如果多数结果一致 → **证明在 $k$ 条边扰动内预测不变**
> **这是把 Day 90 的认证鲁棒性迁移到图上的经典工作。**

### 六、电力场景的鲁棒性设计（具体方案）

**核心思路：用物理约束做"图净化"**

```
输入图 G（可能含被篡改的开关状态）
   ↓
【物理一致性检查】
  ① 开关状态是否与潮流方向矛盾？
     - 若某线路"断开"，但量测到有潮流 → 矛盾 ⚠️
  ② 拓扑变化是否与调度记录一致？
  ③ 变化后的拓扑能否解释当前量测？
     - 用估计出的拓扑重算潮流，看残差
   ↓
剔除/降低可疑边的权重
   ↓
【净化后的图 G'】→ GNN
```

> 💡 **为什么这比通用图净化强**：
> - 通用方法靠**统计异常**（度数突变、特征不符）
> - 你的方法靠**物理不可能性**（"断开的线路怎么会有潮流？"）
> - **物理矛盾是硬约束，统计异常是软信号** → **更可靠**

**这直接对应 Day 86 的拓扑攻击** → **你的方法能同时处理 FDIA 和拓扑攻击**。

### 七、一个完整的实验设计

> **实验：物理感知图净化用于拓扑攻击下的 FDIA 检测**
>
> **攻击设置**：
> | 攻击类型 | 参数 |
> |---|---|
> | 纯 FDIA | 篡改量测，拓扑不变 |
> | 纯拓扑攻击 | 篡改开关状态 |
> | **组合攻击** | 同时篡改开关 + 量测（**最难**） |
>
> **防御配置**：
> | 配置 | 说明 |
> |---|---|
> | GCN 直接推理 | 无防御（下界） |
> | GCN + 随机删边（认证鲁棒） | 通用防御 |
> | GCN + 物理净化（**Ours**） | 物理先验 |
>
> **指标**：
> - 检测 F1
> - **净化准确率**（识别出被篡改的边）← 关键新指标
> - **在攻击强度递增下的鲁棒性曲线**
>
> **预期结论**：
> - 纯 FDIA：两者相当（图净化没用武之地）
> - **组合攻击：物理净化显著优** ⭐
>
> **为什么这个实验好**：
> ① **组合攻击**在文献里少 → 新意
> ② **物理净化**有理论依据 → 可解释
> ③ 消融清晰 → 易写

### 🔍 延伸思考

1. 如果**攻击者只篡改 1 条开关状态**，图净化能检测出来吗？
   （→ 关键在于**这条开关是否与量测矛盾**）
2. **图注入攻击**（注入虚假节点）在电力里对应什么？
   （→ 虚假 PMU / 伪造的智能电表上线 → **值得研究**）

### 参考

- Zügner et al., *Adversarial Attacks on Neural Networks for Graph Data*, KDD 2018（**图对抗攻击开创**）
- Zügner & Günnemann, *Adversarial Attacks on Graph Neural Networks via Meta Learning*, ICLR 2019（**Metattack**）
- Bojchevski et al., *Certified Robustness of GNNs against Adversarial Structural Perturbation*, KDD 2020
- Zou et al., *TDGIA: Effective Injection Attacks on Graph Neural Networks*, KDD 2021（**图注入攻击**）
- 综述：*A Survey of Adversarial Attacks and Defenses on Graphs*, 2021

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图神经网络 对抗攻击](https://search.bilibili.com/all?keyword=图神经网络+对抗攻击) | 攻击方法 |
| **B站** | [图对抗攻击 防御 鲁棒](https://search.bilibili.com/all?keyword=图对抗攻击+防御+鲁棒) | 防御视角 |
| **B站** | [GNN 鲁棒性 认证](https://search.bilibili.com/all?keyword=GNN+鲁棒性+认证) | 认证方法 |
| **抖音** | [图对抗攻击 通俗](https://www.douyin.com/search/图对抗攻击+通俗) | 概念速览 |

---

## Day 100 · 14:00 —— GNN 可扩展性与深层问题：过平滑、过压缩

> **一句话**：**GNN 想做深就掉点，想做大大就爆内存**——这两个问题是 GNN 走向实用的最大障碍。

### 一、过平滑（Over-smoothing）

**现象**：
```
GCN 层数：  1   2   3   4   5   6   8
准确率：   82  84  85  84  80  72  55   ← 3~4 层后暴跌
```

**为什么**：
> 每层都在做"邻居平均"。
> **多层平均 = 反复平滑** → 所有节点的表示**趋同** → **无法区分**。

**数学刻画**：
> 设 $\bar{h} = \frac{1}{n}\sum_i h_i$（全图均值）。
> 可以证明：多层 GCN 后，$\|h_i - \bar{h}\| \to 0$（指数收敛）。
> **即所有节点都收敛到同一个向量。**

**五种解法**：

| 解法 | 做法 | 原理 |
|---|---|---|
| **残差连接（ResGCN）** | $h^{(l+1)} = h^{(l)} + \text{GCN}(h^{(l)})$ | 保留原始信息 |
| **跳跃连接（JKNet）** | 聚合所有中间层：$h = \text{AGG}(h^{(1)}, \ldots, h^{(L)})$ | **浅层信息不被稀释** ⭐ |
| **PairNorm** | 每层后重新拉开节点距离 | 显式对抗平滑 |
| **DropEdge** | 随机丢边 | 减缓平滑速度 ⭐ |
| **GCNII** | 初始残差 + 恒等映射 | **能到 64 层** ⭐ |

> 💡 **实用推荐**：
> - **优先 DropEdge**（一行代码，效果好，有理论）
> - **其次 JKNet**（多一层聚合，改动小）
> - 只有需要极深时才上 GCNII

**在电力场景的实测建议**：
```
画"层数 vs F1"曲线：
  L = 1, 2, 3, 4, 5, 6, 8
预期：L = 2 或 3 最优
原因：攻击的物理影响是局部的（1~2 跳）
```
> 💡 **这个"层数扫描"实验成本极低（改一个参数），
> 但能产出一张论文图 + 一段设计依据** → **性价比极高**。

### 二、过压缩（Over-squashing）

**现象**：
> 即使不过平滑，**远距离节点之间的信息也传不过来**。

**原因**：
> 一个节点的 $L$ 跳感受野是**指数增长**的（$b^L$），
> 但所有这些信息必须**压缩进固定维度 $d$ 的向量**。
> **信息瓶颈** → 远距离信息丢失。

**形式化**（Topping et al., ICLR 2022）：
> 定义"**Jacobian 的收缩**"：
> $$\left|\frac{\partial h_v^{(L)}}{\partial h_u^{(0)}}\right| \le C \cdot (\hat{A}^L)_{vu}$$
> 当 $(\hat{A}^L)_{vu}$ 很小时（**远距离 + 窄瓶颈**），梯度消失 → 信息传不过去。

**解法**：

| 解法 | 做法 |
|---|---|
| **图重连（Graph Rewiring）** | 加"快捷边"连接瓶颈处 |
| **SDRF / BORF** | 按曲率加边 |
| **全局注意力（如 Graph Transformer）** | 直接全连接，绕过瓶颈 |
| **层次化池化** | 多层抽象，缩短距离 |

> 💡 **电力场景的"瓶颈"在哪**：
> **长距离输电通道**！例如"西电东送"的关键断面。
> **这些通道上的节点是信息瓶颈** →
> 攻击者如果利用这一点（攻击瓶颈节点）→ **影响传播最广**。
> **这也是"关键节点识别"的一个新视角** → 可写成论文的一部分。

### 三、可扩展性：大图怎么办

**三个层面的问题**：

| 层面 | 问题 | 解法 |
|---|---|---|
| **内存** | 邻接矩阵 $O(n^2)$ | 稀疏矩阵 / 邻接表 |
| **计算** | 全图前向传播 | **邻居采样**（GraphSAGE）⭐ |
| **训练** | 无法全批训练 | **子图采样**（GraphSAINT、Cluster-GCN） |

**Cluster-GCN**（Chiang et al., KDD 2019）：
```
① 用图聚类算法把图分成 k 个簇
② 每次只取几个簇构成子图 → 训练
③ 子图内部边稠密，跨簇边少 → 效率高
```
> **优点**：内存可控 + 收敛快。
> **缺点**：跨簇边被丢弃 → 有偏。

**对电力系统的实际意义**：
| 系统规模 | 节点数 | GNN 可行性 |
|---|---|---|
| IEEE 14 | 14 | 完全没问题 |
| IEEE 118 | 118 | 没问题 |
| IEEE 300 | 300 | 没问题 |
| 省级电网 | 1000~5000 | **需要采样** |
| 全国电网 | 30000+ | **必须分布式** |

> ⚠️ **现实提醒**：
> **大部分电力 GNN 论文只在 IEEE 14/118 上验证** ——
> **这本身就是一个被诟病的点**。
> **如果你能在 2000+ 节点上验证，会明显加分**（说明考虑了可扩展性）。
> 数据可以自己合成（用 pandapower 生成大规模随机拓扑）。

### 四、效率优化清单（工程向）

| 技巧 | 收益 |
|---|---|
| **稀疏矩阵运算** | 内存降几个数量级 |
| **邻居采样（S=10）** | 计算量可控 |
| **批处理多张图** | GPU 利用率高 |
| **混合精度（AMP）** | 显存减半，速度 +30% |
| **预计算归一化矩阵** | 省重复计算 |
| **缓存邻居采样结果** | 省采样开销 |
| **梯度累积** | 小显存跑大 batch |

> 💡 **一个实际的建议**：
> 在你的代码里**记录"训练时间"和"显存占用"**，
> **写进论文的 Efficiency 小节**。
> 审稿人很欣赏**报告效率指标**的工作 —— 这说明作者考虑了实用。

### 五、五个"深图"技巧的对比实验（推荐做）

> **实验：GCN 深度与鲁棒性的关系**
>
> | 层数 | 无防御 | +DropEdge | +JKNet | +残差 |
> |---|---|---|---|---|
> | 2 | ? | ? | ? | ? |
> | 4 | ? | ? | ? | ? |
> | 8 | ? | ? | ? | ? |
> | 16 | ? | ? | ? | ? |
>
> **预期发现**：
> - 浅层（2~4）：所有配置差不多
> - 深层（8+）：**DropEdge/JKNet 明显更好**
> - **有意思的问题**：深度是否提升**鲁棒性**？
>   （直觉：更深 = 更大感受野 = 能发现更隐蔽的攻击？
>   但也可能：更深 = 过平滑 = 攻击信号被抹平）
>
> **这个实验的产出**：
> - 1 张表 + 1 张折线图
> - 一个**关于"深度 vs 鲁棒性"的发现**（无论正负都有价值）
> - **成本极低**（只改层数）

### 六、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **图神经网络** | 深层/大规模是核心难题 |
| **入侵检测** | 大规模网络流量图 |
| **工业AI** | 工业大图的实时推理 |
| **AI与数据安全** | 效率-鲁棒-隐私三角 |

> 💡 **一个务实的选题**：
> 「**面向大规模电网的可扩展图入侵检测：子图采样与物理约束的联合设计**」
> - **痛点**：现有电力 GNN 论文只在小算例验证
> - **你的方法**：
>   - ① Cluster-GCN 子图采样（按电气分区聚类，**而非随机聚类**）
>   - ② 采样时**保留跨区关键断面**（用物理重要性指导采样）
>   - ③ 在 2000+ 节点上验证
> - **创新点**：
>   - **"物理引导的图采样"**（通用方法都是随机/度优先）
>   - 大规模验证（**实用性说服力**）
> - **卖点**：**"能上真实电网规模"** 是应用型论文的硬通货

### 🔍 延伸思考

1. 过平滑让节点表示趋同 —— 那么**攻击信号会不会也被"平滑掉"**？
   （→ 提示：这可能是"深 GNN 在 FDIA 检测上不占优"的原因之一）
2. 图采样会**丢边** → 会不会**恰好丢掉攻击相关的边**？
   如何设计采样策略**保证关键边被保留**？

### 参考

- Li et al., *Deeper Insights into Graph Convolutional Networks*, AAAI 2018（**过平滑分析**）
- Chen et al., *GCNII: Simple and Deep Graph Convolutional Networks*, ICML 2020
- Rong et al., *DropEdge: Towards Deep Graph Convolutional Networks*, ICLR 2020
- Xu et al., *Representation Learning on Graphs with Jumping Knowledge Networks*, ICML 2018（**JKNet**）
- Topping et al., *Understanding Over-squashing and Bottlenecks on Graphs via Curvature*, ICLR 2022
- Chiang et al., *Cluster-GCN: An Efficient Algorithm for Training Deep and Large Graph Convolutional Networks*, KDD 2019

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [GNN 过平滑 深层网络](https://search.bilibili.com/all?keyword=GNN+过平滑+深层网络) | 问题分析 |
| **B站** | [图神经网络 大规模 采样训练](https://search.bilibili.com/all?keyword=图神经网络+大规模+采样训练) | 可扩展性 |
| **B站** | [GCNII DropEdge 论文解读](https://search.bilibili.com/all?keyword=GCNII+DropEdge+论文解读) | 解法精读 |
| **抖音** | [过平滑 通俗](https://www.douyin.com/search/过平滑+通俗) | 概念速览 |

---

## Day 101 · 09:00 —— 图自监督与对比学习：没有标签怎么办

> **一句话**：**攻击样本的标注极其昂贵**——自监督学习让你"不用标签也能学到好表示"。

### 一、为什么电力安全场景特别需要自监督

| 痛点 | 说明 |
|---|---|
| **攻击样本稀缺** | 真实攻击极少发生（这是好事，但训练难） |
| **标注昂贵** | 需要专家判断（安全工程师时薪高） |
| **攻击类型演化** | 标注好的类型会过时 |
| **仿真-真实差距** | 仿真数据标注容易，但**分布不同** |
| **正常数据海量** | **量测数据天天产生，全都无标签** ⭐ |

> 💡 **核心洞察**：
> **电力系统里"正常数据"是海量的，"攻击数据"是稀缺的。**
> 所以**用正常数据做自监督预训练，再用少量标注数据微调** ——
> 这是最符合实际的范式。**这个叙事本身就是论文 Introduction 的好素材。**

### 二、自监督学习的三大类任务

**1. 生成式（Generative）**
```
掩码重建：随机遮住部分节点特征 → 让模型预测
  类比：BERT 的 MLM
图结构重建：遮住部分边 → 让模型预测
```

**2. 对比式（Contrastive）** ⭐ 主流
```
正样本对：同一节点的不同"视图"（如不同数据增强）
负样本对：不同节点
目标：让正样本在表示空间靠近，负样本远离
```

**3. 预测式（Predictive）**
```
预测图的某种属性：
  - 节点度数
  - 边是否存在（链接预测）
  - 图级属性
```

### 三、图对比学习（GCL）的核心框架

**通用范式**（如 GraphCL, NeurIPS 2020）：
```
① 对图 G 做两次【不同的数据增强】→ G_1, G_2
② 用同一个编码器（GNN）编码 → h_1, h_2
③ 计算对比损失（如 InfoNCE）：

   L = -log  exp(sim(h_1, h_2)/τ)
             ─────────────────────────────
             Σ_k exp(sim(h_1, h_k)/τ)
                              ↑
                     正样本 + 负样本

④ 让 h_1 和 h_2 相似，与其他节点不同
```

**InfoNCE 损失的直觉**：
> "**在一堆候选里，认出你的'兄弟'**" ——
> 类似一个**多分类任务**：正样本是"正确答案"，其他节点是"干扰项"。

### 四、图数据增强：电力场景怎么设计 ⭐

**通用增强**（图像/GNN 通用）：

| 增强 | 做法 | 电力适用性 |
|---|---|---|
| **节点特征掩码** | 随机置零部分特征 | ✅ 模拟量测缺失 |
| **边扰动** | 随机删/加边 | ⚠️ 改拓扑不物理 |
| **子图采样** | 取子图 | ✅ 模拟区域观测 |
| **特征扰动** | 加高斯噪声 | ✅ 模拟量测噪声 ⭐ |
| **节点丢弃** | 去掉部分节点 | ⚠️ 物理上不自然 |

> 💡 **电力专属的增强（这才是你的优势）**：
>
> | 增强 | 物理意义 | 价值 |
> |---|---|---|
> | **量测噪声扰动** | 模拟真实量测误差（$\sigma$=0.5%~2%） | ⭐⭐⭐ |
> | **负荷水平缩放** | 模拟不同负荷工况（0.8x~1.2x） | ⭐⭐⭐ |
> | **时间窗偏移** | 模拟不同时间断面 | ⭐⭐ |
> | **拓扑 N-1 扰动** | 模拟单线检修 | ⭐⭐ |
> | **区域遮挡** | 模拟某区域通信中断 | ⭐⭐ |
>
> **这些增强的核心优势**：
> **每一个都对应真实的物理变化**，而不是"为了增强而增强"。
> 用它们做对比学习 → 学到的表示**对真实扰动不敏感，对攻击敏感** ⭐⭐
>
> **这是一个非常强的创新点**：
> 「**物理感知的图数据增强**」——
> **通用 GCL 用随机增强，你用"物理上可能的"增强**。

### 五、对比学习的关键设计：负样本怎么选

| 负样本策略 | 说明 | 问题 |
|---|---|---|
| **随机负样本** | 随机选其他节点 | 可能选到"本来就很像"的节点 → 假负样本 |
| **困难负样本（Hard Negative）** | 选表示最接近的 | **训练更有效** ⭐ |
| **课程负样本** | 从易到难 | 稳定 |
| **无负样本（BYOL 式）** | 只用正样本对 | 避免假负样本 |

> 💡 **电力场景的"假负样本"问题**：
> 两个**电气距离很近**的节点，本来就应该相似。
> 如果强行把它们推开 → **破坏了物理规律**。
> **解决**：**排除物理邻居作为负样本**（或降低其权重）。
> **又是一个"物理知识注入"的点。**

### 六、在 FDIA 检测里的具体用法

**三阶段范式**：
```
阶段 1：自监督预训练（用海量无标签正常数据）
   - 目标：学到"电力系统正常运行"的表示
   - 数据：可以完全无标签
   - 输出：编码器参数 θ

阶段 2：有监督微调（用少量标注数据）
   - 冻结部分层 + 训练分类头
   - 数据：几百个标注样本（含攻击）

阶段 3：异常检测（推理）
   - 用预训练表示算"与正常模式的偏离度"
   - 或用分类头直接判断
```

> 💡 **为什么这个范式在论文里好写**：
> - **"标签稀缺"是真实痛点** → 动机强
> - **"预训练 + 微调"是主流范式** → 审稿人熟悉
> - **"少样本性能"是可量化的卖点** → 实验清晰
>
> **关键实验**：
> ```
> 横轴：微调用的标注样本数（10, 50, 100, 500, 全量）
> 纵轴：F1
> 对比：随机初始化 vs ImageNet式预训练 vs 【你的物理增强预训练】
> ```
> **如果"10 个样本就达到 90% 性能"，这个结果非常有冲击力。**

### 七、其他自监督任务（可选的"预训练目标"）

| 任务 | 做法 | 电力适用 |
|---|---|---|
| **链接预测** | 预测两节点间是否有边 | ✅ 可辅助拓扑辨识 |
| **掩码节点建模** | 遮住节点特征重建 | ✅ 模拟量测缺失 |
| **对比预测编码** | 预测未来表示 | ✅ 时序场景 ⭐ |
| **上下文预测** | 预测节点所属子图 | ⭐⭐ |
| **属性预测** | 预测度数/中心性 | ✅ |

> 💡 **"多任务自监督"是一个加分项**：
> 同时做**掩码重建 + 对比学习 + 链接预测**，
> 三个损失加权求和 → **表示更全面**。
> **消融实验清晰**（去掉哪个任务掉多少）→ **论文好写**。

### 八、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **图神经网络** | 自监督是 GNN 前沿 |
| **AI与数据安全** | 隐私 + 少样本 |
| **入侵检测** | **标签稀缺是 IDS 的普遍痛点** ⭐ |
| **多模态** | 图 + 时序 + 文本自监督 |

> 💡 **一个高价值选题**：
> 「**物理感知图对比学习用于少样本电力 FDIA 检测**」
> - **痛点**：真实攻击样本少，标注贵；现有方法依赖大量标注
> - **方法**：
>   - ① **物理感知数据增强**（量测噪声 / 负荷缩放 / N-1 扰动）
>   - ② 图对比学习预训练（无标签正常数据）
>   - ③ **物理邻居排除**的负样本策略
>   - ④ 少样本微调
> - **实验**：
>   - 少样本曲线（10/50/100/500 样本）
>   - 与"随机增强 GCL"对比 → **证明物理增强的价值**
>   - 跨算例迁移（14 预训练 → 118 微调）
> - **卖点**：
>   - **"物理感知增强"是明确的方法创新** ⭐
>   - **少样本设定符合实际** ⭐
>   - 实验可量化、结论清晰
> - **推荐度：★★★★★**

### 🔍 延伸思考

1. 自监督预训练的数据**如果是攻击者可控的**，会不会引入后门？（→ Day 91）
2. 对比学习学到的是"正常模式" —— 那**从未出现过的攻击**能被检测吗？
   （→ 这其实就是 **OOD 问题**，Day 94 下）

### 参考

- You et al., *Graph Contrastive Learning with Augmentations*, NeurIPS 2020（**GraphCL**）
- Zhu et al., *Deep Graph Contrastive Representation Learning*, ICML Workshop 2020（**GRACE**）
- Velickovic et al., *Deep Graph Infomax*, ICLR 2019（**DGI**）
- Hu et al., *Strategies for Pre-training Graph Neural Networks*, ICLR 2020
- 综述：*Self-supervised Learning on Graphs: Contrastive, Generative, or Predictive*, TKDE 2022

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图对比学习 自监督](https://search.bilibili.com/all?keyword=图对比学习+自监督) | GCL 基础 |
| **B站** | [对比学习 InfoNCE 原理](https://search.bilibili.com/all?keyword=对比学习+InfoNCE+原理) | 损失函数 |
| **B站** | [图神经网络 预训练 微调](https://search.bilibili.com/all?keyword=图神经网络+预训练+微调) | 预训练范式 |
| **抖音** | [自监督学习 通俗](https://www.douyin.com/search/自监督学习+通俗) | 概念速览 |

---

## Day 101 · 14:00 —— 图生成与图补全：从数据反推"缺失的结构"

> **一句话**：**如果连拓扑都不知道，能不能从量测数据里"猜"出拓扑？**——这就是图结构学习要回答的。

### 一、电力场景的"图缺失"问题

| 缺失类型 | 原因 | 后果 |
|---|---|---|
| **拓扑未知** | 老系统无电子化记录 | 状态估计无法做 |
| **拓扑错误** | 数据库与现场不一致 | 状态估计出错 |
| **开关状态不确定** | 量测缺失/冲突 | 拓扑辨识困难 |
| **通信中断** | 部分区域数据缺失 | 局部盲区 |
| **量测缺失** | 传感器故障 | 特征不完整 |

> 💡 **这不仅是学术问题，也是**真实工程问题**：
> 配电网（Day 70 讲过 $m \ll n$）**几乎没有完整拓扑** ——
> 所以"**从数据学拓扑**"在配电网里**是刚需**。

### 二、拓扑辨识（Topology Identification）

**问题定义**：
> 给定量测 $z$ 和历史数据，**推断开关状态 / 拓扑结构**。

**三类方法**：

| 方法 | 原理 | 优缺点 |
|---|---|---|
| **基于残差** | 枚举候选拓扑，算残差，选最小的 | 组合爆炸（$2^{开关数}$） |
| **基于灵敏度** | 用 $\partial z/\partial s$ 的灵敏度分析 | 需初始拓扑 |
| **基于学习** | 用 ML 直接学"量测 → 拓扑" | **数据需求大，但快** ⭐ |

**学习方法的两种形式**：
```
① 分类形式：每个开关一个二分类器（合/分）
② 图生成形式：直接生成邻接矩阵 A
```

> 💡 **"图生成"视角的优势**：
> 保证输出的图**结构上是合法的**（如连通性、无自环）。
> **分类形式可能输出物理上不可能的拓扑**（如孤岛）。

### 三、图生成模型（三种主流）

**1. VAE 类（GraphVAE）**
```
编码器：G → z（隐变量）
解码器：z → G'
损失：重建损失 + KL 散度
```
> 问题：**输出是"概率化的邻接矩阵"** → 需阈值化 → 可能不合法。

**2. GAN 类（NetGAN）**
```
生成器：随机游走序列 → 假图
判别器：区分真假游走
```
> 用**随机游走**代替邻接矩阵 → 保证生成图的合法性 ⭐

**3. 扩散模型类（Graph Diffusion）**
```
前向：逐步加噪 → 图变成纯噪声
反向：逐步去噪 → 从噪声生成图
```
> **当前最强**，但慢。代表：**GDSS**（Jo et al., ICML 2022）。

**4. 自回归类（GraphRNN）**
```
按顺序逐节点、逐边生成
→ 保证合法性，但慢
```

### 四、图结构学习（GSL）：不做生成，只学"用哪个图"

**与"生成"的区别**：
| | 图生成 | 图结构学习（GSL） |
|---|---|---|
| **目标** | 生成完整的图 | 学一个**适合下游任务**的图 |
| **输出** | 邻接矩阵 | 邻接矩阵（可能稠密、带权） |
| **评价** | 与真实图相似度 | **下游任务性能** ⭐ |

**GSL 的三种范式**：

| 范式 | 做法 | 代表 |
|---|---|---|
| **度量学习** | 学节点嵌入 → 相似度 = 边权 | GDN（Day 97 下） |
| **概率建模** | 边存在性 = 伯努利分布 | 贝叶斯 GSL |
| **直接优化** | 把 $A$ 当参数，端到端优化 | LDS、ProGNN |

**ProGNN 的思路**（Jin et al., KDD 2020）：
$$\min_{A, \theta} \; \mathcal{L}(A, \theta) + \alpha\|A - A_0\|_F^2 + \beta\|A\|_1$$
> - 第一项：下游任务损失（如节点分类）
> - 第二项：**别离初始图太远**（防止学飞）
> - 第三项：**稀疏性**（别变成全连接）
>
> 💡 **这个"三项目标"结构非常实用**，可以直接搬到电力场景。

### 五、缺失数据补全（另一个"图补全"视角）

**问题**：部分量测缺失 → 如何补全？

| 方法 | 做法 | 适用 |
|---|---|---|
| **插值** | 线性/样条插值 | 短期缺失 |
| **矩阵补全** | 低秩假设 + 核范数最小化 | 有冗余时 ⭐ |
| **图信号插值** | 利用图上的平滑性 | **电网天然适合** ⭐⭐ |
| **GNN 补全** | 用邻居信息预测缺失值 | 数据驱动 ⭐ |
| **生成模型** | 用 VAE/扩散生成缺失部分 | 复杂分布 |

> 💡 **"图信号插值"在电力里特别自然**：
> 电网的量测在图上**空间平滑**（相邻母线电压接近）。
> 所以**缺失值可以用邻居的加权平均估计**：
> $$\hat{z}_i = \frac{\sum_{j \in \mathcal{N}(i)} w_{ij} z_j}{\sum_{j \in \mathcal{N}(i)} w_{ij}}$$
> **权重 $w_{ij}$ 用导纳或灵敏度** → 物理上有依据。
> **这其实就是"用物理先验做插值"** —— 比纯统计插值更准。

### 六、一个"隐藏的安全风险"：数据补全可被攻击

**关键洞察**：
> 如果**检测器依赖"补全后的数据"**，
> 那么**攻击者可以污染"补全过程"** ——
> 让补全结果偏向攻击者期望的方向，**从而绕过检测**。

**攻击形式**：
```
① 攻击者知道系统会插值补全
② 攻击者故意制造"缺失"（如 DoS 某些传感器）
③ 系统补全时，用被污染的邻居数据 → 补全结果错误
④ 检测器基于错误的补全结果 → 检测失败
```

> 💡 **这是一个"防御方的漏洞"** → **很好的论文选题**：
> 「**数据补全环节的对抗鲁棒性：以电力状态估计为例**」
> - **动机**：大家都关注"检测器鲁棒"，但**预处理环节被忽略**
> - **方法**：分析补全对攻击的敏感性 + 设计鲁棒补全
> - **新意**：**"攻击预处理管线"是一个被忽视的攻击面**

### 七、一个可落地的选题

> 「**物理约束引导的电力图结构学习：拓扑辨识与攻击检测的联合框架**」
> - **动机**：
>   - 配电网拓扑不完整（真实痛点）
>   - 拓扑攻击会破坏检测（Day 86）
> - **方法**：
>   - ① 用 ProGNN 式框架学图结构
>   - ② **加物理约束**：学到的图必须能解释量测
>     $$\mathcal{L}_{phy} = \|z - H(\hat{A})\hat{x}(\hat{A})\|^2$$
>     （学到的拓扑代入状态估计后，残差要小）
>   - ③ 联合目标：
>     $$\min_{\hat{A}} \mathcal{L}_{detect} + \lambda \mathcal{L}_{phy} + \gamma\|\hat{A} - A_0\|_1$$
> - **实验**：
>   - 拓扑辨识准确率（在已知真值的算例上验证）
>   - 在拓扑攻击下的检测性能
>   - 消融（去掉 $\mathcal{L}_{phy}$ 掉多少）
> - **卖点**：
>   - **"物理约束 + 图结构学习"** 是清晰的方法创新
>   - 解决**两个真实问题**（拓扑未知 + 拓扑攻击）
>   - **同时服务于"检测"和"辨识"** → 一鱼两吃
> - **难度**：★★★★（需要一定理论功底）
> - **推荐度**：★★★★

### 🔍 延伸思考

1. 学到的图结构**和真实拓扑不一致**时，如何判断是"模型错了"还是"发现了新关系"？
2. 如果**攻击者知道你在学图结构**，能否通过污染量测，**诱导你学出一个错误的拓扑**？

### 参考

- Kipf & Welling, *Variational Graph Auto-Encoders*, NIPS Workshop 2016（**GraphVAE**）
- Jin et al., *Graph Structure Learning for Robust Graph Neural Networks*, KDD 2020（**ProGNN**）
- Franceschi et al., *Learning Discrete Structures for Graph Neural Networks*, ICML 2019（**LDS**）
- Jo et al., *Graph Diffusion via the Discrete Graph Structure*, ICML 2022（**GDSS**）
- 电力应用：*Topology Identification in Distribution Systems: A Review*

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图生成模型 VAE GAN 扩散](https://search.bilibili.com/all?keyword=图生成模型+VAE+GAN+扩散) | 图生成 |
| **B站** | [图结构学习 GSL](https://search.bilibili.com/all?keyword=图结构学习+GSL) | 结构学习 |
| **B站** | [配电网 拓扑辨识 方法](https://search.bilibili.com/all?keyword=配电网+拓扑辨识+方法) | 电力应用 |
| **抖音** | [图生成 通俗](https://www.douyin.com/search/图生成+通俗) | 概念速览 |

---

## Day 102 · 09:00 —— 电力图学习的基准、数据集与开放问题

> **一句话**：**没有公认的基准，就没有可比的结果**——这也是电力 AI 安全领域最大的机会之一。

### 一、为什么"基准"这么重要

**一个残酷的现实**：
> 你读的 10 篇电力 GNN 论文，**每篇用的数据集都不一样**，
> 攻击生成方式不一样，评价指标不一样，**划分方式也不一样**。
> **结果：无法比较。** 你不知道谁真的更好。

**基准的价值**：
| 作用 | 说明 |
|---|---|
| **可比性** | 大家在同一条件下比较 |
| **可复现** | 结果能被验证 |
| **降低门槛** | 新人不用从零造数据 |
| **推动进步** | 明确"当前最好是什么水平" |

> 💡 **这是一个巨大的机会**：
> **"构建一个电力安全 GNN 基准"本身就可以是一篇高引用论文** ——
> 参考 NLP 的 GLUE、CV 的 ImageNet、图学习的 OGB。
> **不需要新模型，只需要严谨的工程 + 完整的实验。**

### 二、现有可用数据集盘点

**1. 电力系统仿真数据**

| 数据源 | 规模 | 特点 | 获取 |
|---|---|---|---|
| **pandapower** | IEEE 14/30/57/118/300 | Python 库，可生成任意工况 | `pip install pandapower` ⭐ |
| **MATPOWER** | 同上 + 更多 | MATLAB，行业标准 | 官网免费 |
| **PyPSA** | 含新能源、多时段 | 适合新型电力系统 | 开源 |
| **GridLAB-D** | 配电网 | 美国 DOE 开发 | 开源 |
| **OpenDSS** | 配电网 | 工业级 | 免费 |

> 💡 **pandapower 是你最应该掌握的**（项目 venv 里已装）：
> ```python
> import pandapower.networks as pn
> net = pn.case118()          # IEEE 118
> import pandapower as pp
> pp.runpp(net)               # 跑潮流
> # 可以任意改负荷、改拓扑、加噪声 → 生成自己的数据集
> ```

**2. 攻击数据集（关键缺口）**

| 数据集 | 内容 | 局限 |
|---|---|---|
| ** Mississippi State / ORNL** | 电力 CPS 攻击实验（真实硬件） | 规模小、场景固定 |
| **EPIC** | 电力 CPS 入侵检测测试台 | 偏网络流量 |
| **SMD (Server Machine Dataset)** | 多变量时序异常（非电力） | 可迁移参考 |
| **SWaT / WADI** | 工控水处理 | **工控领域标杆** ⭐ |
| **CIC-IDS** | 网络入侵 | 非电力 |

> ⚠️ **核心缺口**：
> **没有公开的、标准化的"电力 FDIA + GNN"基准数据集**。
> 现有论文都是**自己造数据** → **无法比较** → **这就是机会**。

**3. 你可以自己构建的数据集（建议）**

```
【PDG-FDIA: Power Distribution/Transmission Grid FDIA Benchmark】
（你自己命名，开源到 GitHub/Zenodo）

包含：
├── 算例：IEEE 14 / 39 / 57 / 118 / 300（5 个规模）
├── 正常数据：每算例 5000 个时间步（负荷曲线驱动，含噪声）
├── 攻击数据：
│   ├── FDIA（理想 / 稀疏 / 渐进 / 间歇）
│   ├── 拓扑攻击（开关状态篡改）
│   ├── 组合攻击（拓扑 + FDIA）
│   ├── DoS / 重放（信息层）
│   └── 未知攻击（留出，用于 OOD 评测）⭐
├── 标注：每个时间步 + 每个量测（检测 + 定位双重标签）
├── 划分：按时间块（防泄漏）
└── 基线：MLP / GCN / GAT / GraphSAGE / GDN 的结果
```

> 💡 **构建这个数据集的收益**：
> ① **可以单独发一篇论文**（benchmark paper）
> ② **你后续所有论文都能用它** → 实验效率大增
> ③ **开源后有人引用** → 学术影响力
> ④ **审稿人无法质疑"数据是你编的"** → 因为你公开了
>
> **成本**：约 1~2 周工作量（pandapower 脚本 + 文档）
> **推荐度：★★★★★**（**这是我最推荐你先做的事**）

### 三、评价指标的统一（另一个关键问题）

**现有论文的指标混乱**：

| 论文 A | 论文 B | 论文 C |
|---|---|---|
| Accuracy | F1 | AUC |
| 随机划分 | 时间划分 | 5 折交叉 |
| 单次运行 | 3 次均值 | 5 次均值±std |

> ⚠️ **不可比** → **无法判断谁更好**。

**建议的标准指标集**（你可以在论文里提出并倡导）：
```
【检测】
  - AUC-ROC / AUC-PR（不平衡时优先 PR）
  - F1（宏平均）
  - FPR@95TPR（贴近部署）

【定位】
  - Top-1 / Top-5 命中率
  - 平均定位误差（跳数）

【鲁棒性】
  - 攻击强度扫描曲线
  - 自适应攻击下的性能
  - 拓扑扰动下的性能

【效率】
  - 训练/推理时间
  - 参数量、显存

【不确定性】
  - ECE
  - 一致性预测覆盖率

【统计】
  - 5 次运行，均值 ± 标准差
  - Wilcoxon 检验 p 值
```

### 四、七个开放问题（**你的选题池**）

| # | 开放问题 | 难度 | 价值 |
|---|---|---|---|
| 1 | **电力图构建的理论指导**（为什么这样建图？） | ★★ | ★★★★ |
| 2 | **物理先验如何最优地注入 GNN** | ★★★ | ★★★★★ |
| 3 | **跨算例 / 跨拓扑的迁移能力** | ★★★ | ★★★★★ |
| 4 | **标签稀缺下的少样本检测** | ★★★ | ★★★★★ |
| 5 | **GNN 的可解释性与攻击定位** | ★★★ | ★★★★ |
| 6 | **动态拓扑下的在线适应** | ★★★★ | ★★★★★ |
| 7 | **GNN 自身的安全性（图对抗鲁棒）** | ★★★★ | ★★★★ |

> 💡 **对你（研一，2 个月入门 + 后续研究）的建议**：
> **优先从 #1、#2、#4 入手**：
> - 难度适中（能做出结果）
> - 与实验室方向契合（工业AI + 数据安全 + 入侵检测）
> - **物理先验是你相对纯 ML 研究者的优势**
> **#3、#6 适合作为后续（研二）的深入方向。**

### 五、一个"从小白到发表"的路线图

```
第 1 阶段（1~2 个月）：复现 + 数据
  □ 复现 GCN/GAT/GraphSAGE 在 IEEE 14 上的 FDIA 检测
  □ 复现 GDN
  □ 构建 PDG-FDIA 数据集 v1（2 个算例，3 类攻击）
  → 产出：可复现的代码库

第 2 阶段（1~2 个月）：单点改进
  □ 加入物理一致性特征 → 测性能提升
  □ 加入灵敏度边权 → 测性能提升
  □ 层数/特征消融
  → 产出：一份完整实验报告

第 3 阶段（2 个月）：成文
  □ 确定一个明确的方法创新（如物理感知图构建）
  □ 补齐基线（MLP/GCN/GAT/GraphSAGE/GDN）
  □ 补齐实验（扫描 + 自适应攻击 + 消融 + 统计检验）
  □ 写论文
  → 产出：投稿稿件

第 4 阶段（持续）：扩展
  □ 跨算例迁移
  □ 少样本设定
  □ 开源数据集 + 代码
```

> 💡 **关键心态**：
> **不要一上来就想"提出一个全新架构"。**
> 在应用型方向，**"把已有方法用到新场景 + 一个明确的小改进 + 严谨的实验"**
> 就已经是**合格的硕士论文**了。
> **先完成，再完美。**

### 六、与网安研究关联

| 实验室方向 | 接口 |
|---|---|
| **工业AI与智能体** | 电力图学习是工业AI的核心技术 |
| **AI与数据安全** | 数据集安全、隐私、鲁棒 |
| **入侵检测** | GNN-IDS 是主流方向 |
| **图像识别与安全** | 可迁移的鲁棒性方法 |

> 💡 **一句话总结你的定位**：
> **"用图学习 + 物理先验，解决电力 CPS 的攻击检测与定位问题"** ——
> 这句话同时命中了实验室的 **工业AI** 和 **AI与数据安全** 两个方向。

### 🔍 延伸思考

1. 如果**你构建的数据集被别人用了**，但用了不同的划分方式 → 结果还是不可比。怎么办？
2. **仿真数据 vs 真实数据**的差距（sim-to-real gap）在电力安全里有多大？

### 参考

- Hu et al., *Open Graph Benchmark: Datasets for Machine Learning on Graphs*, NeurIPS 2020（**OGB，基准范式参考**）
- Mathur & Tippenhauer, *SWaT: A Water Treatment Testbed for Research and Training on ICS Security*, 2016
- 电力 CPS 数据集：*A Survey of Datasets for Power System Cyber-Physical Security Research*
- pandapower 文档：https://pandapower.readthedocs.io/

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [pandapower 电力仿真 教程](https://search.bilibili.com/all?keyword=pandapower+电力仿真+教程) | 数据生成工具 |
| **B站** | [电力 数据集 基准 开源](https://search.bilibili.com/all?keyword=电力+数据集+基准+开源) | 数据集资源 |
| **B站** | [图神经网络 基准 OGB](https://search.bilibili.com/all?keyword=图神经网络+基准+OGB) | 基准范式 |
| **抖音** | [电力仿真 通俗](https://www.douyin.com/search/电力仿真+通俗) | 概念速览 |

---

## Day 102 · 14:00 —— 第 14 周复盘：GNN 知识体系与选题落地

> **一句话**：**这一周你把 GNN 从"调包工具"变成了"可设计、可解释、可改进的研究对象"。**

### 一、一周知识地图

```
                    【图神经网络方法谱系】
                            │
      ┌─────────────────────┼─────────────────────┐
      ↓                     ↓                     ↓
  【基础架构】          【时空扩展】           【结构扩展】
   GCN (D96上)          STGNN (D98上)        异构图 (D99上)
   ├─ 谱域推导          ├─ T-GCN 三明治        ├─ 元路径/HAN
   ├─ 归一化技巧        ├─ 多尺度窗口 ⭐        ├─ R-GCN
   └─ 过平滑 ⚠️         └─ 检测延迟            ├─ 超图
   GAT (D96下)          EvolveGCN (D98下)      └─ 知识图谱
   ├─ 注意力计算        ├─ 权重演化
   ├─ 多头机制          ├─ 拓扑变化适应 ⭐
   └─ 边特征 ⭐⭐        └─ 图结构学习
   GraphSAGE (D97上)
   ├─ 归纳学习 ⭐⭐
   ├─ 邻居采样
   └─ 跨算例迁移 ⭐
   Pooling / GDN (D97下)
   ├─ mean+max
   ├─ 层次池化
   └─ 图偏差网络 ⭐⭐⭐
                            │
      ┌─────────────────────┼─────────────────────┐
      ↓                     ↓                     ↓
  【鲁棒与效率】        【无标签学习】        【图构建】
  图对抗攻击 (D100上)   图对比学习 (D101上)   节点/边/特征 (D99下)
   ├─ Metattack          ├─ 物理感知增强 ⭐⭐   ├─ 灵敏度边权 ⭐⭐
   ├─ 图注入攻击         ├─ 物理邻居排除        ├─ 物理一致性特征 ⭐⭐⭐
   └─ 物理图净化 ⭐      └─ 少样本范式          └─ 17 维特征清单
  过平滑/过压缩 (D100下) 图生成/补全 (D101下)   基准/开放问题 (D102上)
   ├─ DropEdge           ├─ 拓扑辨识            ├─ PDG-FDIA 数据集 ⭐
   ├─ JKNet/GCNII        ├─ 图信号插值          └─ 7 个开放问题
   └─ Cluster-GCN        └─ 补全可被攻击 ⚠️
```

**三句话总结本周**：
1. **GCN/GAT/GraphSAGE 各有适用场景** —— 电力图更适合 GAT（可解释）+ GraphSAGE（可迁移）
2. **电力图不是普通图** —— 有物理约束、有方向、有层次、有时空耦合 → **物理先验是最大机会**
3. **GNN 本身也是攻击目标** —— 图对抗鲁棒性 + 图结构学习是前沿

### 二、本周十个"可立即执行的改进点"

| # | 改进 | 代码改动量 | 预期收益 |
|---|---|---|---|
| 1 | **加边特征**（阻抗/潮流）到 GAT | 小（10 行） | 中~高 |
| 2 | **灵敏度边权** $w_{ij}=\|K_{ij}\|$ | 小 | 高 ⭐ |
| 3 | **物理一致性节点特征** | 中 | **高** ⭐⭐ |
| 4 | **mean+max 池化**（如果只用 mean） | 极小 | 中 |
| 5 | **层数扫描**（找最优深度） | 极小 | 中（+论文图） |
| 6 | **DropEdge** | 小 | 中（深层时高） |
| 7 | **按时间块划分数据** | 极小 | **必做**（否则结果不可信）⚠️ |
| 8 | **全局尺度归一化** | 小 | **必做** ⚠️ |
| 9 | **多尺度时间窗口** | 中 | 中~高 |
| 10 | **GAT 注意力可视化**（攻击定位） | 小 | 高（+论文图） |

> 💡 **建议的执行顺序**：
> ```
> 第 1 周：7 → 8 → 2 → 3   （先把基础打对，再加物理先验）
> 第 2 周：5 → 4 → 1 → 10  （结构微调 + 可视化）
> 第 3 周：9 → 6           （进阶改进）
> ```
> **每做一个，就记录一次实验结果** → 形成**实验日志** →
> 这些日志**直接就是论文的实验章节素材**。

### 三、本周最重要的四个"物理先验注入点"

这是**你区别于纯 ML 研究者的核心武器**：

| # | 注入点 | 具体做法 | 对应知识点 |
|---|---|---|---|
| 1 | **图构建** | 边权用灵敏度 $\|K_{ij}\|$；特征用物理一致性残差 | Day 99 下 |
| 2 | **数据增强** | 物理可行的扰动（负荷缩放、N-1、量测噪声） | Day 101 上 |
| 3 | **损失函数** | 加物理残差项 $\|z - H\hat{x}\|^2$ | Day 101 下 |
| 4 | **图净化** | 用物理矛盾剔除可疑边 | Day 100 上 |

> 💡 **一个"四合一"的论文框架**：
> ```
> 「物理感知图学习框架 for 电力 CPS 攻击检测」
>
>   图构建层：灵敏度加权 + 物理一致性特征        ← 注入点 1
>   预训练层：物理感知增强的图对比学习             ← 注入点 2
>   训练层：  检测损失 + 物理残差正则              ← 注入点 3
>   推理层：  物理图净化 + GAT 注意力定位          ← 注入点 4
>
>   实验：检测 F1 + 定位命中率 + 鲁棒性曲线 + 消融
> ```
> **这个框架足够写一篇完整的硕士论文，甚至一篇中等会议论文。**
> **而且每个部分都有明确的物理依据，不是"堆模块"。**

### 四、W15 预告

> **W15：大模型与智能体在电力系统安全中的应用**
> - 电力大模型（如电力 GPT、时序基础模型）
> - LLM 在安全分析中的应用（告警分析、报告生成）
> - **提示注入攻击**（LLM 的新攻击面）
> - **LLM Agent 在电网运维中的风险**
> - 多模态（图像 + 文本）巡检
> - **AI 辅助安全分析**（用 LLM 帮你读论文、写代码、做实验）
>
> 💡 **这一周既讲"LLM 用于电网"，也讲"LLM 自身的风险"** ——
> 与实验室的 **"多模态大模型"** 和 **"工业AI与智能体"** 方向直接对接。

### 五、本周实践任务（建议 4~6 小时）

```
任务 1（必做，1 小时）：数据划分与归一化修正
  □ 检查你的代码是否按时间块划分
  □ 检查归一化是否用全局尺度
  □ 修正后重跑，对比结果差异
  → 这一步可能改变你之前的结论 ⚠️

任务 2（必做，1.5 小时）：层数扫描
  □ 对 GCN 跑 L = 1,2,3,4,5,6
  □ 画 F1 vs L 曲线
  □ 记录最优层数
  → 产出 1 张论文图

任务 3（推荐，2 小时）：灵敏度边权实验
  □ 从状态估计的增益矩阵 K 算 |K|
  □ 用它作为 GAT 的边权
  □ 对比"均匀边权" vs "导纳边权" vs "灵敏度边权"
  → 产出 1 张表，可能是一个明确的方法创新

任务 4（可选，1.5 小时）：注意力可视化
  □ 取 1 个攻击样本 + 1 个正常样本
  □ 可视化 GAT 的注意力矩阵
  □ 看攻击样本的注意力是否集中在异常邻居
  → 产出 1 张非常出彩的论文图
```

> 💡 **任务 2 和 4 的性价比最高**：
> **改动小、产出直接、审稿人爱看**。

### 🔍 延伸思考

1. 本周讲了 GCN / GAT / GraphSAGE / 时空 / 异构 / 动态图 ——
   **哪一种最契合"电力 CPS 攻击检测"？为什么？**（→ 想清这个，你的 Method 就定了）
2. 本周四个"物理先验注入点"（图构建 / 数据增强 / 损失函数 / 图净化）——
   **如果只能选一个做深，你选哪个？**（→ 建议选"图构建"，因为它最基础、影响最大）

### 参考

- 本周所有论文的"方法"部分都值得重读一遍
- 综述：*Graph Neural Networks for Power Systems: A Review*（2023）
- 综述：*Machine Learning for Power System Security: A Survey*
- 工具：pandapower、PyG、DGL 官方文档

### 🎬 视频讲解

| 平台 | 推荐搜索关键词 | 说明 |
|---|---|---|
| **B站** | [图神经网络 电力系统 应用](https://search.bilibili.com/all?keyword=图神经网络+电力系统+应用) | 交叉方向 |
| **B站** | [GNN 论文 复现 经验](https://search.bilibili.com/all?keyword=GNN+论文+复现+经验) | 复现方法 |
| **B站** | [科研 选题 方法 研究生](https://search.bilibili.com/all?keyword=科研+选题+方法+研究生) | 选题指导 |
| **抖音** | [图神经网络 电力 通俗](https://www.douyin.com/search/图神经网络+电力+通俗) | 快速理解 |

---

## 📄 第 14 周 · 配套论文清单

> **阅读建议**：本周是**技术深度周**，论文以**方法为主**。
> **优先读 ⭐⭐⭐ 的 6 篇**，其余按需查阅。

### 一、GNN 基础架构（Day 96–97）

| # | 论文 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 1 | Kipf & Welling, *Semi-Supervised Classification with Graph Convolutional Networks* | ICLR 2017 | **GCN 原始论文**，必须能推导 | ⭐⭐⭐ |
| 2 | Veličković et al., *Graph Attention Networks* | ICLR 2018 | **GAT 原始论文**，电力场景首选 | ⭐⭐⭐ |
| 3 | Hamilton et al., *Inductive Representation Learning on Large Graphs* | NIPS 2017 | **GraphSAGE**，归纳学习与采样 | ⭐⭐⭐ |
| 4 | Brody et al., *How Attentive are Graph Attention Networks?* | ICLR 2022 | **GATv2**，修复原始 GAT 缺陷 | ⭐⭐ |
| 5 | Xu et al., *How Powerful are Graph Neural Networks?* | ICLR 2019 | **GIN**，GNN 表达力理论上界 | ⭐⭐ |
| 6 | Ying et al., *Graph Convolutional Neural Networks for Web-Scale Recommender Systems* | KDD 2018 | **PinSAGE**，工业级大规模经验 | ⭐⭐ |

**链接**：
- GCN: https://arxiv.org/abs/1609.02907
- GAT: https://arxiv.org/abs/1710.10903
- GraphSAGE: https://arxiv.org/abs/1706.02216
- GATv2: https://arxiv.org/abs/2105.14491
- GIN: https://arxiv.org/abs/1810.00826
- PinSAGE: https://arxiv.org/abs/1806.01973

### 二、图池化与图级任务（Day 97 下）

| # | 论文 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 7 | Deng & Hooi, *Graph Neural Network-Based Anomaly Detection in Multivariate Time Series* | AAAI 2021 | **GDN**，与你的方向最相关 ⭐⭐⭐ | ⭐⭐⭐ |
| 8 | Ying et al., *Hierarchical Graph Representation Learning with Differentiable Pooling* | NIPS 2018 | **DiffPool**，层次池化 | ⭐⭐ |
| 9 | Gao & Ji, *Graph U-Nets* | ICML 2019 | **TopK Pooling**，简单有效 | ⭐⭐ |
| 10 | Zhang et al., *Deep Learning on Graphs: A Survey* | TKDE 2020 | 全景综述 | ⭐⭐ |

**链接**：
- GDN: https://arxiv.org/abs/2106.06947
- DiffPool: https://arxiv.org/abs/1806.08804
- Graph U-Nets: https://arxiv.org/abs/1905.05178

### 三、时空图与动态图（Day 98）

| # | 论文 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 11 | Zhao et al., *T-GCN: A Temporal Graph Convolutional Network for Traffic Prediction* | IEEE T-ITS 2019 | **T-GCN**，最容易上手的时空结构 | ⭐⭐⭐ |
| 12 | Yu et al., *Spatio-Temporal Graph Convolutional Networks* | IJCAI 2018 | ST-GCN 经典 | ⭐⭐ |
| 13 | Wu et al., *Graph WaveNet for Deep Spatial-Temporal Graph Modeling* | IJCAI 2019 | 自适应邻接矩阵 | ⭐⭐ |
| 14 | Pareja et al., *EvolveGCN: Evolving Graph Convolutional Networks for Dynamic Graphs* | AAAI 2020 | **动态图 + 权重演化** | ⭐⭐⭐ |
| 15 | Rossi et al., *Temporal Graph Networks for Deep Learning on Dynamic Graphs* | 2020 | **TGN**，连续时间动态图 | ⭐⭐ |

**链接**：
- T-GCN: https://arxiv.org/abs/1811.05320
- ST-GCN: https://arxiv.org/abs/1709.04875
- Graph WaveNet: https://arxiv.org/abs/1906.00121
- EvolveGCN: https://arxiv.org/abs/1902.10191
- TGN: https://arxiv.org/abs/2006.10637

### 四、异构图与超图（Day 99 上）

| # | 论文 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 16 | Wang et al., *Heterogeneous Graph Attention Network* | WWW 2019 | **HAN**，元路径 + 语义注意力 | ⭐⭐ |
| 17 | Schlichtkrull et al., *Modeling Relational Data with Graph Convolutional Networks* | ESWC 2018 | **R-GCN**，关系型 GCN | ⭐⭐ |
| 18 | Hu et al., *Heterogeneous Graph Transformer* | WWW 2020 | **HGT**，最强异构图方法 | ⭐ |
| 19 | Feng et al., *Hypergraph Neural Networks* | AAAI 2019 | **HGNN**，超图卷积 | ⭐⭐ |

**链接**：
- HAN: https://arxiv.org/abs/1903.07293
- R-GCN: https://arxiv.org/abs/1703.06103
- HGT: https://arxiv.org/abs/2003.01332
- HGNN: https://arxiv.org/abs/1809.09401

### 五、图对抗鲁棒性（Day 100 上）

| # | 论文 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 20 | Zügner et al., *Adversarial Attacks on Neural Networks for Graph Data* | KDD 2018 | **图对抗攻击开创** | ⭐⭐⭐ |
| 21 | Zügner & Günnemann, *Adversarial Attacks on GNNs via Meta Learning* | ICLR 2019 | **Metattack**，最强投毒攻击 | ⭐⭐⭐ |
| 22 | Bojchevski et al., *Certified Robustness of GNNs against Adversarial Structural Perturbation* | KDD 2020 | **认证鲁棒**，理论保证 | ⭐⭐ |
| 23 | Zou et al., *TDGIA: Effective Injection Attacks on Graph Neural Networks* | KDD 2021 | **图注入攻击**，新攻击范式 | ⭐⭐ |
| 24 | 综述：*A Survey of Adversarial Attacks and Defenses on Graphs* | 2021 | 全景 | ⭐⭐ |

**链接**：
- Graph Attack: https://arxiv.org/abs/1805.07984
- Metattack: https://arxiv.org/abs/1902.08412
- Certified GNN: https://arxiv.org/abs/2008.10715
- TDGIA: https://arxiv.org/abs/2106.06663

### 六、深层 GNN 与可扩展性（Day 100 下）

| # | 论文 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 25 | Li et al., *Deeper Insights into Graph Convolutional Networks* | AAAI 2018 | **过平滑分析** | ⭐⭐⭐ |
| 26 | Chen et al., *GCNII: Simple and Deep Graph Convolutional Networks* | ICML 2020 | 能到 64 层的 GCN | ⭐⭐ |
| 27 | Rong et al., *DropEdge* | ICLR 2020 | 一行代码缓解过平滑 ⭐ | ⭐⭐⭐ |
| 28 | Xu et al., *Representation Learning on Graphs with Jumping Knowledge Networks* | ICML 2018 | **JKNet** | ⭐⭐ |
| 29 | Topping et al., *Understanding Over-squashing and Bottlenecks on Graphs via Curvature* | ICLR 2022 | **过压缩**理论 | ⭐⭐ |
| 30 | Chiang et al., *Cluster-GCN* | KDD 2019 | **大规模图训练** | ⭐⭐ |

**链接**：
- Deeper Insights: https://arxiv.org/abs/1801.07606
- GCNII: https://arxiv.org/abs/2007.02133
- DropEdge: https://arxiv.org/abs/1907.10903
- JKNet: https://arxiv.org/abs/1806.03536
- Over-squashing: https://arxiv.org/abs/2111.14522
- Cluster-GCN: https://arxiv.org/abs/1905.07953

### 七、自监督与图结构学习（Day 101）

| # | 论文 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 31 | You et al., *Graph Contrastive Learning with Augmentations* | NeurIPS 2020 | **GraphCL**，图对比学习范式 | ⭐⭐⭐ |
| 32 | Zhu et al., *Deep Graph Contrastive Representation Learning* | ICML-W 2020 | **GRACE**，简洁的 GCL | ⭐⭐ |
| 33 | Velickovic et al., *Deep Graph Infomax* | ICLR 2019 | **DGI**，互信息最大化 | ⭐⭐ |
| 34 | Hu et al., *Strategies for Pre-training Graph Neural Networks* | ICLR 2020 | 预训练策略（对少样本很关键） | ⭐⭐⭐ |
| 35 | Jin et al., *Graph Structure Learning for Robust Graph Neural Networks* | KDD 2020 | **ProGNN**，图结构学习 | ⭐⭐⭐ |
| 36 | 综述：*Self-supervised Learning on Graphs* | TKDE 2022 | 全景 | ⭐⭐ |

**链接**：
- GraphCL: https://arxiv.org/abs/2010.13902
- GRACE: https://arxiv.org/abs/2006.04131
- DGI: https://arxiv.org/abs/1809.10341
- Pre-training GNN: https://arxiv.org/abs/1905.12265
- ProGNN: https://arxiv.org/abs/2005.10203

### 八、电力图学习交叉工作（**重点**）

| # | 论文/综述 | 出处 | 为什么读 | 优先级 |
|---|---|---|---|---|
| 37 | *Graph Neural Networks for Power Systems: A Review* | 2023 | **电力 GNN 全景**，找选题必读 | ⭐⭐⭐ |
| 38 | *Power System Anomaly Detection with GNN* | 各刊 | 直接对标你的任务 | ⭐⭐⭐ |
| 39 | *Topology Identification in Distribution Systems: A Review* | IEEE | 拓扑辨识现状 | ⭐⭐ |
| 40 | *Machine Learning for Power System Cyber-Physical Security: A Survey* | IEEE | 电力 CPS 安全 + ML | ⭐⭐⭐ |

> 💡 **怎么找这些**：
> Google Scholar 搜 `"graph neural network" + "power system" + survey`，
> 或 IEEE Xplore 搜 `power system` + `graph learning`，**筛 2023 年后**。
> **读综述的参考文献列表 = 拿到一个现成的选题池。**

### 九、工具与代码

| 资源 | 用途 | 链接 |
|---|---|---|
| **PyTorch Geometric** | 最主流的 GNN 库 | https://pytorch-geometric.readthedocs.io/ |
| **DGL** | 另一主流库，异构图支持好 | https://www.dgl.ai/ |
| **pandapower** | 电力仿真（项目已装） | https://pandapower.readthedocs.io/ |
| **Open Graph Benchmark** | 图学习基准范式参考 | https://ogb.stanford.edu/ |
| **GNNExplainer 官方实现** | 可解释性 | PyG 内置 |

### 十、本周"精读 6 篇"建议

| 顺序 | 论文 | 覆盖 |
|---|---|---|
| 1 | **GCN**（Kipf 2017） | 基础架构 + 归一化 |
| 2 | **GAT**（Veličković 2018） | 注意力 + 可解释性 |
| 3 | **GraphSAGE**（Hamilton 2017） | 归纳学习 + 跨算例迁移 |
| 4 | **GDN**（Deng 2021） | 时序异常检测 + 图结构学习 |
| 5 | **Metattack**（Zügner 2019） | 图对抗攻击 + 鲁棒性思维 |
| 6 | **ProGNN**（Jin 2020） | 图结构学习 + 物理约束的接口 |

> 💡 **第 6 篇最值得"改造"**：
> **ProGNN 的三项损失结构（下游损失 + 接近初始图 + 稀疏）**
> **可以直接搬到电力场景**，把"初始图"换成"物理拓扑"，
> 把"下游损失"换成"检测损失" → **一个清晰的方法创新**。

---

[[电网安全学习总目录|← 返回总目录]] · [[Week13_AI安全与可信机器学习|← 上一周]] · [[Week15_大模型与智能体在电力安全中的应用|下一周 →]]

