---
document_id: "arxiv-1912.11372"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/1912.11372"
arxiv_id: "1912.11372"
title: "Analysis of Moving Target Defense Against False Data Injection Attacks on Power Grid"
authors: ["Zhenyong Zhang", "Ruilong Deng", "David K. Y. Yau", "Peng Cheng", "Jiming Chen"]
published: "2019-12-24"
venue: "arXiv preprint"
domain: "L7-检测与防御专题"
level: "L7"
reading_order: 57
difficulty: "入门+"
lang: "en"
tags: ["电网安全", "检测与防御", "移动目标防御", "FDIA", "主动防御"]
quality_score: 9
created: "2026-09-17"
updated: "2026-09-17"
status: "analyzed"
---
# 057 | 电力系统 FDIA 移动目标防御的分析

> [!abstract] 一句话
> 用数学证明了移动目标防御（MTD）能挫败所有基于旧参数构造的隐蔽攻击，但**必须满足两个苛刻条件**（支路数 ≥ 2 倍状态数、扰动覆盖所有母线的超过 n 条支路），否则攻击者仍能得手。

## 为什么读它

**这篇是整个 L7 专题里理论最扎实、也最"诚实"的一篇。**

它做的事情可以用一句话概括：**给移动目标防御（MTD）划出了有效性的数学边界。**

这在安全研究里非常难得。大多数防御论文的写法是"我提出一个防御方法，实验证明有效"；而这篇论文的写法是"**我证明了在什么条件下防御有效、在什么条件下防御必然失效**"。

为什么这个视角如此重要？

> **因为它告诉你 MTD 不是银弹。**

MTD 在电网安全领域被广泛宣传为"主动防御的终极答案"（051 那篇中文综述也是这么介绍的）。但这篇论文证明：**如果你扰动的线路不够多、覆盖的母线不够全，MTD 就只是一个心理安慰**——攻击者照样能绕过。

而且它还给了一个很反直觉的结论：**某些母线天生就是防不住的**，跟你怎么部署 MTD 无关（拓扑决定的）。

如果你想真正理解"主动防御"这件事的能力边界，这篇必读。

## 核心信息

| 项目 | 内容 |
|---|---|
| 标题 | Analysis of Moving Target Defense Against False Data Injection Attacks on Power Grid |
| 作者 | Zhenyong Zhang, Ruilong Deng, David K. Y. Yau 等 |
| 发表 | arXiv preprint（2019-12-24） |
| 链接 | [arXiv](https://arxiv.org/abs/1912.11372) |
| 类型 | arXiv 预印本 |
| 难度 | 入门+ |
| 关键词 | 移动目标防御、FDIA、支路电纳扰动、隐蔽攻击空间、运行成本 |

## 论文原图

> 下面是从论文原文提取的关键图表。**先看图、再看字**——图是论文作者花了最多心思表达的地方。

![[1912.11372_fig1.jpeg]]

![[1912.11372_fig2.jpeg]]

![[1912.11372_fig3.jpeg]]

![[1912.11372_fig4.jpeg]]

---


## 这篇论文在讲什么（白话版）

### 先把 MTD 讲透：随机化什么、为什么攻击者算不准

这是本专题的核心概念，我们从头讲起。

**第一步：回顾攻击者要做什么。**

要构造一个能绕过坏数据检测（BDD）的隐蔽 FDIA，攻击者必须解出这个式子：

$$a = Hc$$

其中 $H$ 是量测雅可比矩阵，$c$ 是攻击者想造成的状态偏移。**攻击向量的构造，完全依赖 $H$。**

**第二步：$H$ 是从哪来的？**

$H$ 不是天上掉下来的。它由两样东西决定：

1. **电网的拓扑结构**（哪条母线连着哪条母线）——这个相对公开，攻击者可以通过长期侦察获得；
2. **线路的物理参数**，主要是**电纳（susceptance）$b$**——这个决定了电流在并联线路之间怎么分配，直接影响 $H$ 里每个元素的数值。

关键洞察来了：

> **如果防守方能改变线路电纳，就能改变 $H$。而改变 $H$，就能让攻击者事先算好的攻击向量失效。**

**第三步：怎么改变线路电纳？**

靠一种叫 **D-FACTS**（Distributed Flexible AC Transmission System，分布式柔性交流输电系统）的装置。它是一种可以挂在输电线路上、**动态调节线路等效电抗/电纳**的电力电子设备。

它对电网的意义类似于"可调电阻"：改变它，就能改变电流在这条线路上的分配比例。

**第四步：MTD 的完整逻辑链。**

```
防守方随机扰动线路电纳
    → 量测雅可比矩阵从 H 变成 H'
    → 攻击者用旧参数算出的 a = H_old · c 不再满足 a = H' · c'
    → 注入攻击后，残差 r 不再为零
    → BDD 抓住异常
```

**第五步：为什么攻击者"算不准"？**

这是问题的核心。攻击者要成功，必须在**攻击发生的那一刻**知道当前的 $H'$。但：

1. **$H'$ 取决于当前的电纳配置**，而这个配置由防守方掌握，并且可以**随时间随机变化**；
2. **攻击者需要一套完整的侦察链条**：先探测当前的线路参数 → 再计算攻击向量 → 再注入。这三步都需要时间，而 MTD 可以在任意时刻切换参数，**把攻击者的窗口压缩到极短**；
3. **最关键的一点**：MTD 的扰动**对电网运行几乎没有影响**（因为电纳的改动很小），所以攻击者**无法通过观测电网运行状态来反推参数变化**——他没有可用的"反馈信号"。这就像 ASLR：攻击者知道地址被随机化了，但他**看不到随机化的结果**。

**这个"防守方能改、攻击者看不到"的不对称性，就是 MTD 的全部力量来源。**

**第六步：MTD 的代价。**

不能无限扰动，因为：

- 改变电纳会改变潮流分布，可能导致**线路损耗增加**；
- 可能影响**电压水平**和系统运行的经济性；
- D-FACTS 装置本身有**部署和维护成本**。

论文明确考虑了这一点：它"考虑了 MTD 激活所带来的运行成本增加"。这就是 MTD 的本质矛盾：**安全性 vs 运行成本**。

### 论文的贡献一：MTD 有效性的两个必要条件

论文证明了（原文用 "we prove that"）：

> **MTD 有能力挫败所有用旧支路电纳构造的 FDI 攻击，当且仅当满足两个条件：**

**条件 (i)：支路数 $l$ 不小于系统状态数 $n$ 的两倍，即**

$$l \geq 2n$$

其中 $n+1$ 是母线数（bus 数），$n$ 是状态数。

**条件 (ii)：超过 $n$ 条支路的电纳被扰动，并且这些支路覆盖所有母线。**

这两条什么意思？

**条件 (i) 是关于电网结构的硬约束。** 它要求电网里的线路数量足够多（相对于节点数）。直觉上：**冗余越多，防守方的"随机化空间"越大**。如果电网里线路很少（比如辐射状配电网），MTD 根本玩不转——攻击者能轻易推断出唯一可能的状态。

**注意这是个"当且仅当"（if and only if）的条件**，也就是说：**不满足 $l \geq 2n$，MTD 必然存在漏洞。** 这是一个很强的否定性结论。

**条件 (ii) 是关于部署方案的约束。** 它要求：

- 扰动**超过 $n$ 条**支路（数量要求）；
- 这些支路必须**覆盖所有母线**（覆盖要求）——也就是说，每条母线都要至少连着一条被扰动的支路。

为什么是 $> n$ 条？直觉上：**扰动 $n$ 条支路，只能"保护" $n$ 维空间中的一部分；要覆盖整个 $n$ 维状态空间，需要更多的独立扰动。** 这里的 $n$ 和 $2n$ 的差别，本质上是"自由度"和"约束"的关系。

### 论文的贡献二：一个反直觉的拓扑脆弱性结论

论文还证明了：

> **只由单条支路连接的母线的状态变量，总是可以被攻击者修改——无论这条支路是否被扰动。**

这个结论非常漂亮。翻译一下：**如果一个母线是"度为 1"的节点**（只连了一条线，像树枝末梢），那么：

- 攻击者只要控制这条线，就能控制这个母线的状态；
- 你扰不扰动这条线都没用。

为什么？因为**这个母线没有任何冗余**。状态估计要确定一个母线的状态，靠的是多个量测之间的相互约束。如果只有一个量测能"看到"它，那这个量测说什么就是什么——**没有任何交叉验证的可能**。

这个结论在网安里的对应非常直观：**单点连接的主机最脆弱。** 没有冗余路径，中间人攻击无法被交叉验证发现。

**这是拓扑决定的、无法通过参数随机化解决的脆弱性。** MTD 也不是万能的。

### 论文的贡献三：如何优化 MTD 部署

既然 MTD 的效果取决于"扰动哪些支路"，论文提出了一个优化思路：

1. **先分析扰动幅度对"隐蔽攻击空间"维度的影响。** 所谓**隐蔽攻击空间（stealthy attack space）**，就是攻击者用旧电纳能构造出的**所有**隐蔽攻击向量的集合。这个空间的**维度越大，攻击者的选择越多、越难防**。所以防守方的目标是**把这个空间的维度压到最小**。
2. **再提出：通过扰动适当的一组支路，可以最小化隐蔽攻击空间的维度，同时最大化覆盖的母线数量。**

这是一个**双目标优化**问题：既要让攻击者的"可乘之机"尽量少（维度小），又要让保护范围尽量广（覆盖多）。

3. **同时考虑 MTD 激活带来的运行成本增加**，在安全和成本之间做权衡。

### 结果

论文在 **IEEE 标准测试电力系统（IEEE standard test power systems）** 上做了"extensive simulations"（大量仿真）来验证上述理论发现。

关于具体的仿真结果数值（如隐蔽攻击空间维度的具体缩减量、运行成本增加了多少百分比、用了哪几个 IEEE 测试系统），**摘要未给出具体数值**。

## 关键公式（小白版）

**（1）量测方程与状态估计**

$$z = Hx + e, \qquad \hat{x} = \left(H^{\top} W H\right)^{-1} H^{\top} W z$$

- $z$：量测向量（$m$ 维）；$x$：状态向量（$n$ 维）
- $H$：量测雅可比矩阵（$m \times n$），**由拓扑和线路电纳决定**
- $e$：量测噪声；$W$：量测权重矩阵（反映各量测的可信度）
- $\hat{x}$：状态估计结果

白话：**$H$ 把"状态"翻译成"量测"，状态估计则反过来做——从量测反推状态。** 整个攻击与防御的博弈，都围绕 $H$ 展开。

**（2）FDIA 的隐蔽性条件**

$$a = Hc \;\Longrightarrow\; r_{bad} = r$$

- $a$：攻击向量；$c$：攻击者想要的状态偏移；$r$：残差

白话：**攻击向量落在 $H$ 的列空间里，残差就不变。** 攻击者必须知道 $H$ 才能算出 $a$。

**（3）MTD 的核心机制**

$$H \;\longrightarrow\; H' \quad \text{（因为线路电纳 } b \to b' \text{）}$$

$$\text{攻击者用旧的 } H \text{ 算出 } a = Hc \;\Longrightarrow\; \text{在新系统 } H' \text{ 下残差不为零} \;\Longrightarrow\; \text{被 BDD 发现}$$

白话：**防守方改变线路电纳，等于悄悄换掉了"游戏规则"。攻击者拿着旧规则算出的答案，在新规则下就错了。**

**（4）MTD 有效性的两个必要条件**

$$\boxed{\;l \geq 2n\;} \qquad \text{且} \qquad \boxed{\;\text{被扰动的支路数} > n,\ \text{且覆盖所有母线}\;}$$

- $l$：电网中的支路（线路）总数
- $n$：系统状态数（母线数减 1）

白话：**线路数量要足够多（至少是状态数的两倍），且扰动的支路要足够多、覆盖要足够全。** 两个条件**同时满足**才能防住所有基于旧参数构造的攻击；这是**充要条件**。

**（5）隐蔽攻击空间**

$$\mathcal{S} = \left\{\, a \;\middle|\; a = H_{\text{old}}\, c,\ \ c \in \mathbb{R}^{n} \right\}$$

- $\mathcal{S}$：攻击者用旧电纳能构造出的所有隐蔽攻击向量的集合
- $\dim(\mathcal{S})$：这个空间的维度

白话：**$\dim(\mathcal{S})$ 就是"攻击者的可乘之机有多大"。** MTD 的优化目标就是**让这个维度尽可能小**（最好小到攻击者无从下手），同时让被保护的母线尽可能多。

## 用网安的话说（小电解读）

**MTD 就是你熟悉的 ASLR，只是战场从内存换到了电网。**

| 维度 | ASLR（你熟的） | 电网 MTD |
|---|---|---|
| 随机化什么 | 进程内存布局（栈基址、库加载地址） | 线路电纳（决定量测矩阵 $H$） |
| 攻击者原需知道什么 | 目标地址 | 量测矩阵 $H$ |
| 随机化后 | 预制 exploit 的硬编码地址失效 | 预制攻击向量 $a = Hc$ 失效 |
| 攻击者能否观测随机化结果 | 不能（否则就失去意义） | 不能（扰动很小，不影响可观测的运行状态） |
| 代价 | 地址空间碎片、兼容性开销 | 潮流分布改变、线路损耗增加、D-FACTS 成本 |
| 有效性条件 | 熵足够大 | **$l \geq 2n$ 且扰动覆盖所有母线** |

**这篇论文的价值，等价于告诉你"ASLR 的熵要多少位才够用"。** 没有这个分析，MTD 就只是"看起来很像防御"的做法。

**另一个精确对应：度为 1 的母线 ≈ 单点连接主机。**

论文证明"只连一条支路的母线永远可被攻击者控制"。这在网安里就是：**一台只有一个网络出口、没有任何旁路的主机，一旦出口被劫持，你无法通过交叉验证发现异常**。任何检测都需要冗余，**没有冗余就没有检测**。这是一个跨域通用的安全原理。

**还可以这么理解"隐蔽攻击空间"：**

它相当于**攻击者的"可行解空间"**。在漏洞利用里，如果只有一条利用路径（$\dim = 1$），防守方只要堵住它就行了；如果有无限多条（$\dim$ 很大），防守方根本堵不完。**MTD 的本质就是"缩小攻击者的可行解空间"。** 这个视角可以迁移到任何防御设计。

**迁移到你的研究，四个具体切入点：**

1. **MTD 的强化学习化。** 这篇论文用静态优化选扰动支路，058 用博弈论做动态选择。**用 [[强化学习]] 做在线自适应 MTD**（根据攻击迹象动态调整扰动策略）是自然的下一步，且论文完全没做。
2. **MTD 的成本模型。** 论文提到运行成本，但摘要没说怎么建模。**"MTD 的安全收益 vs 运行成本"的量化权衡框架**是一个很好的题目——这个框架可以推广到任何"随机化防御"。
3. **MTD 的"熵"量化。** ASLR 的有效性用比特衡量。**电网 MTD 的"有效熵"怎么定义？** 论文用"隐蔽攻击空间维度"来度量，但这是一个新指标，值得深入研究和对比（比如用攻击者重建 $H$ 所需的信息量来度量）。
4. **MTD 的对抗性反制。** 攻击者如果**主动探测参数变化**呢？比如通过注入探测量测、观测系统响应来重建当前 $H$。**"针对 MTD 的参数重建攻击"** 是一个明确的空白，而且和你的网安背景（信息收集、侧信道）完美契合。

**还有一点值得你注意的方法论启示：**

> 这篇论文的写法值得学——**先证明"在什么条件下防御有效"（充分性），再证明"在什么条件下防御必然失效"（必要性），最后指出"哪些脆弱性是结构性的、无法通过任何参数调整解决"。**

这种**给出能力边界**的论文，学术价值远高于"我提了一个方法，实验效果不错"。你写论文时可以参考这个结构。

## 读完后你应该能回答

- [ ] MTD 具体随机化的是什么物理量？为什么这个随机化能让攻击者的攻击向量失效？
- [ ] 为什么攻击者无法通过观测电网运行状态来反推当前的线路电纳？（这个"不对称性"为什么关键？）
- [ ] $l \geq 2n$ 这个条件在直觉上意味着什么？什么样的电网结构不满足它？
- [ ] 为什么"只由单条支路连接的母线"的状态永远可被攻击者修改？这个结论能推广到网安里的什么场景？
- [ ] 什么是"隐蔽攻击空间"？它的维度和防御难度是什么关系？
- [ ] MTD 的代价是什么？"安全收益 vs 运行成本"该如何权衡？

## 局限性

- **摘要未给出具体数值**：仿真在哪些 IEEE 测试系统上进行、隐蔽攻击空间维度具体缩减了多少、运行成本增加了多少，摘要均未给出。
- **攻击模型偏强（对防守方有利）。** 论文证明的是"MTD 能挫败**用旧支路电纳构造的** FDI 攻击"。这个假设意味着**攻击者在 MTD 部署后无法更新自己的知识**。但现实中，攻击者可以通过长期侦察、注入探测量测、甚至内部人员获取当前参数。**如果攻击者能实时获取当前电纳，MTD 就完全失效**——而摘要没有讨论这个场景。
- **理论条件可能过于苛刻。** $l \geq 2n$ 要求电网线路数至少是状态数的两倍。对于**输电网**（环网多、冗余大）通常满足；但对于**配电网**（辐射状、线路少），很可能不满足。**这意味着 MTD 在配电网场景下可能根本不可用**，而配电网恰恰是 DER 接入最多、最需要保护的场景。
- **运行成本的建模在摘要中不清晰。** 论文"考虑了 MTD 激活带来的运行成本增加"，但成本如何量化、是否与扰动幅度线性相关、是否包含 D-FACTS 的硬件成本，摘要未说明。
- **未考虑 D-FACTS 装置自身的安全。** D-FACTS 是一个网络化控制的电力电子设备——**它本身就是一个攻击面**。如果攻击者攻陷了 D-FACTS 的控制通道，他不仅能抵消 MTD，还能**直接操纵线路参数制造物理事故**。这是一个严重的、论文未讨论的风险。
- **未讨论扰动的时间特性。** 论文讨论的是"扰动哪些支路"，但 MTD 的另一个关键维度是"**多久扰动一次、扰动序列是否可预测**"。如果扰动序列有规律，攻击者可以预测。摘要未涉及。
- **静态分析，未考虑动态博弈。** 论文是静态优化（选一组支路），而攻防是动态的。这一点由 058 那篇用博弈论来补充。

## 和你的方向有什么关系

- **这是 L7 专题里最值得精读的一篇。** 它把"主动防御"从口号变成了可证明、可量化的工程问题，同时诚实地指出了边界。**这种"给出能力边界"的研究范式，值得你在自己的论文里模仿。**
- **和你的网安知识映射最直接。** ASLR / 动态令牌 / 地址随机化 / 端口敲门——这些你熟悉的概念，在电网 MTD 里全部对应。**你能比纯电力背景的研究者更快理解 MTD 的本质。**
- **直接对接实验室方向：**
  - "入侵检测" → MTD 是"不靠检测的防御"，理解它能拓宽你的防御视野；
  - "AI 与数据安全" → MTD 策略选择可以用 RL 做；
  - "工业AI与智能体" → MTD 是一个**序贯决策 + 不完全信息**问题，天然适合智能体方法。
- **可能的选题（按推荐度）：**
  1. **针对 MTD 的参数重建攻击**——攻击者能否通过主动探测重建当前的 $H$？这是防御的有效性边界问题，学术价值极高；
  2. **RL 驱动的自适应 MTD**——把静态优化升级为在线策略学习；
  3. **D-FACTS 装置自身的安全性**——"防御基础设施被攻陷"是经典且被低估的攻击面；
  4. **配电网场景下的 MTD 可行性研究**——$l \geq 2n$ 在配电网往往不成立，这是一个有明确结论价值的问题。
- **和 058 的关系：** 本篇是**静态分析**（选哪组支路、有效性条件是什么），058 是**动态博弈**（面对策略性攻击者，如何在线选择扰动策略、最小化防御成本）。两篇合起来才是 MTD 的完整图景。建议连着读。

## 概念关联

[[移动目标防御(MTD)]] · [[虚假数据注入攻击(FDIA)]] · [[状态估计]] · [[隐蔽性攻击(Stealthy Attack)]] · [[电力系统稳定性]]

## 原文摘要

> Recent studies have considered thwarting false data injection (FDI) attacks against state estimation in power grids by proactively perturbing branch susceptances. This approach is known as moving target defense (MTD). However, despite of the deployment of MTD, it is still possible for the attacker to launch stealthy FDI attacks generated with former branch susceptances. In this paper, we prove that, an MTD has the capability to thwart all FDI attacks constructed with former branch susceptances only if (i) the number of branches $l$ in the power system is not less than twice that of the system states $n$ (i.e., $l \geq 2n$, where $n + 1$ is the number of buses); (ii) the susceptances of more than $n$ branches, which cover all buses, are perturbed. Moreover, we prove that the state variable of a bus that is only connected by a single branch (no matter it is perturbed or not) can always be modified by the attacker. Nevertheless, in order to reduce the attack opportunities of potential attackers, we first exploit the impact of the susceptance perturbation magnitude on the dimension of the \emph{stealthy attack space}, in which the attack vector is constructed with former branch susceptances. Then, we propose that, by perturbing an appropriate set of branches, we can minimize the dimension of the \emph{stealthy attack space} and maximize the number of covered buses. Besides, we consider the increasing operation cost caused by the activation of MTD. Finally, we conduct extensive simulations to illustrate our findings with IEEE standard test power systems.
