---
document_id: "arxiv-2104.09250"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2104.09250"
arxiv_id: "2104.09250"
title: "Cyber-Resilient Self-Triggered Distributed Control of Networked Microgrids Against Multi-Layer DoS Attacks"
authors: ["Pudong Ge", "Boli Chen", "Fei Teng"]
published: "2021-04-19"
venue: "arXiv preprint"
domain: "L9-新能源与新型电力系统安全"
level: "L9"
reading_order: 82
difficulty: "进阶"
lang: "en"
tags: ["电网安全", "L9-新能源与新型电力系统安全", "微电网安全", "拒绝服务攻击(DoS)", "弹性控制"]
quality_score: 9
created: "2026-09-17"
updated: "2026-09-17"
status: "analyzed"
---
# 082 | 面向多层 DoS 攻击的网络化微电网弹性自触发分布式控制

> [!abstract] 一句话
> 通信、量测、控制三条链路**同时**被 DoS 打断时，微电网还能不能保持频率同步？这篇给出了一个统一的"数据流持续性"度量，并证明了在什么条件下能扛住。

## 为什么读它

这是 L9 专题里**"弹性（resilience）"这条线的代表论文**，也是 081 篇的互补：081 防的是"数据被篡改"（完整性），082 防的是"数据到不了"（可用性）。

它的三个价值点：

1. **它是"第一次"**。论文明确说，这是**首次**处理网络化微电网在多**层** DoS 攻击下的一致性（consensus）问题。所谓"多层"，是指攻击可以**同时打击通信链路、量测链路、控制执行链路**——而不是只打一条。这个威胁模型比大多数 DoS 研究更现实。
2. **它提出了一个统一的度量：PoDF（Persistency-of-Data-Flow，数据流持续性）**。这是一个很聪明的抽象——**把"通信断了""量测没来""控制指令没送到"这三种不同的故障，统一成一个数学量**。这样就能用一个理论框架分析整个系统。
3. **它是"控制 + 安全"的深度融合**。论文不是"先设计控制器、再分析它抗不抗攻击"，而是**把攻击的影响直接写进控制器的设计条件里**。这是电力安全研究里比较高级的做法。

读完它，你会对"可用性攻击在电力场景里意味着什么"有具体认识，也会看到一个漂亮的"统一抽象"是怎么做的。

## 核心信息

| 项目 | 内容 |
|---|---|
| 标题 | Cyber-Resilient Self-Triggered Distributed Control of Networked Microgrids Against Multi-Layer DoS Attacks |
| 作者 | Pudong Ge, Boli Chen, Fei Teng |
| 发表 | arXiv preprint, 2021-04-19 |
| 链接 | [arXiv:2104.09250](https://arxiv.org/abs/2104.09250) |
| 类型 | arXiv 预印本（理论 + 案例验证） |
| 难度 | 进阶 |
| 关键词 | 网络化微电网、多层 DoS 攻击、一致性、数据流持续性（PoDF）、自触发控制、自适应参数 |

## 论文原图

> 下面是从论文原文提取的关键图表。**先看图、再看字**——图是论文作者花了最多心思表达的地方。

![[2104.09250_fig1.png]]

![[2104.09250_fig2.png]]

![[2104.09250_fig3.png]]

![[2104.09250_fig4.png]]

![[2104.09250_fig5.png]]

![[2104.09250_fig6.png]]

---


## 这篇论文在讲什么（白话版）

### 场景：一群微电网要"步调一致"

先建立场景。**网络化微电网（networked microgrids）** 是指多个微电网互联在一起，互相支持。每个微电网里有大量分布式发电机（distributed generators）。

这些微电网之间需要**频繁地交换信息**，目的只有一个：**频率同步（frequency synchronisation）**。

为什么频率必须同步？因为**如果两个互联的电网频率不一样，它们就没法正常交换功率**，强行互联会产生巨大的环流，损坏设备。所以互联的微电网必须像一个整体一样，频率保持一致。

这个"大家保持一致"的过程，在数学上叫**一致性问题（consensus problem）**：

> 一群节点，每个节点只知道自己和邻居的信息，通过不断交换信息，最终所有节点的某个量收敛到同一个值。

这个你其实很熟悉——**分布式共识（distributed consensus）**，区块链、分布式系统、Paxos/Raft 里的核心概念。**电力里的频率一致性，就是同一个数学问题换了个物理含义。**

### 威胁：多层 DoS 攻击

论文的核心威胁模型是**多层 DoS 攻击（multi-layer DoS attacks）**。这是这篇论文最需要理解的地方。

在一个分布式控制系统里，信息流动要经过三段：

1. **通信（communication）**：节点 A 把自己的状态发给节点 B。**DoS 打这里，B 收不到 A 的消息。**
2. **量测（measurement）**：传感器把物理量（频率、功率）传给本地控制器。**DoS 打这里，控制器不知道系统现在什么状态。**
3. **控制执行（control actuation）**：控制器把指令发给执行器（逆变器）。**DoS 打这里，指令发了但设备没动。**

传统研究通常只考虑其中一层（比如只考虑通信中断）。**论文的贡献是同时考虑三层**——因为现实中攻击者不会客气，能打哪里就打哪里，而且**同时打三层造成的破坏远大于单层**。

这里有个很关键的点：**多层攻击的"组合效应"**。假设每层被打断的概率是 $p$，三层同时被打断的概率是 $p^3$（如果独立）——看起来更小。但反过来，**只要有一层被打断，整个闭环就断了**。所以**"任一层失效"的概率是 $1-(1-p)^3$，比单层大得多**。这就是多层攻击的可怕之处：它不需要每层都打穿，只需要**打穿最脆弱的那一层**。

用网安的话说：**这是攻击面扩大带来的可靠性下降**。系统的可靠性取决于最弱的一环，而多层攻击给了攻击者更多选择。

### 方法一：PoDF —— 把三种故障统一成一个度量

论文的核心创新是提出**数据流持续性（PoDF, Persistency-of-Data-Flow）** 这个统一概念。

**为什么需要统一？** 因为如果分别建模"通信中断""量测丢失""控制失效"，你会得到三套不同的数学条件，分析起来极其复杂，而且三者的**组合效应**没法刻画。

**PoDF 的做法**：不去区分"数据为什么没到"，只关心一个统一的问题——**"在过去的一段时间窗口里，这条链路到底有多少时间是通的？"**

这是一个非常优雅的抽象。它把：
- 通信链路的数据不可用
- 量测链路的数据不可用
- 控制执行链路的数据不可用

**全部归结为"数据流在时间上的持续性"这一个量**。

打个比方：这就像评估一条公路的通行能力。你不需要分别统计"因为下雨封路""因为事故封路""因为施工封路"各多少小时，你只需要知道**"过去一周这条路有多少比例的时间是通的"**。对于要开车的人来说，原因不重要，结果才重要。

**PoDF 的进一步价值**：论文用它来**量化多层 DoS 对分层系统（hierarchical system）的影响**。也就是说，它不只是描述单条链路的可用性，而是把多条链路的 PoDF 组合起来，得到整个系统层面的"数据可用性画像"。

### 方法二：边触发自触发分布式控制框架

论文提出了一个**基于边（edge-based）的自触发（self-triggered）分布式控制框架**。

先解释这几个概念：

- **分布式控制（distributed control）**：没有中央控制器，每个节点根据自己的信息和邻居的信息做决策。好处是没有单点故障（这本身就是一种弹性设计）。
- **事件触发（event-triggered）**：节点不是定时通信，而是**当某个条件满足时**才通信（比如"我的状态和上次发给邻居的值差了超过阈值"）。好处是省通信带宽。
- **自触发（self-triggered）**：比事件触发更进一步——节点**预先计算下一次通信的时刻**，不需要持续监测触发条件。好处是**不需要持续监听**，这对资源受限的嵌入式设备很友好。
- **基于边（edge-based）**：触发条件定义在"通信边"上（即节点对之间），而不是单个节点上。这更符合分布式一致性的结构。

**自触发为什么对 DoS 防御有用？** 因为 DoS 攻击下，通信本身就不稳定。如果控制器还在死板地按固定周期通信，大量通信会失败、浪费资源。**自触发让节点根据情况灵活调整通信时机**，天然更适应不可靠网络。

### 方法三：充分条件 + 在线自适应

论文给了两个理论结果：

**结果一：DoS 攻击下的充分条件。**

论文给出了一个**充分条件（sufficient condition）**——**只要 DoS 攻击满足这个条件（即 PoDF 不低于某个水平），一致性就能保持**。

这里的逻辑是：不是"任何 DoS 都能扛"，而是"**只要攻击的持续性和频率不超过某个界限，系统就能收敛**"。这给了防御方一个**可量化的安全边界**。

这个思想在控制安全里很常见：**你不追求"绝对防御"，而是刻画"能容忍多少攻击"**。这和你熟悉的"容错阈值""拜占庭容错需要 3f+1 个节点"是同一类思维。

**结果二：在线自适应参数方案。**

论文指出，**离线设计（offline design）存在保守性问题（conservativeness）**。

什么意思？如果控制器参数在部署前就固定下来，它必须**按最坏情况的攻击来设计**——也就是"假设所有节点都遭受最严重的 DoS"。但现实中攻击往往是局部的、时变的。**为了应对永远不会发生的最坏情况，控制器被设计得过于保守，性能白白损失。**

论文的解决方案是**在线自适应（online self-adaptive）**：控制器参数根据**所有数据传输通道的最新可用性信息**实时调整。也就是——

> **攻击严重时，控制器变得保守；攻击缓和时，控制器恢复性能。**

这是一个很实用的工程思想，也是"弹性"的真正含义：**不是硬扛，而是随环境调整。**

### 验证

论文用**代表性案例研究（representative case studies）** 验证了方法的有效性。摘要未给出具体的测试系统规模或定量指标（摘要未给出具体数值）。

## 关键公式（小白版）

### 公式一：一致性协议

分布式一致性协议的标准形式是：

$$\dot{x}_i(t) = \sum_{j \in \mathcal{N}_i} a_{ij} \big( x_j(t) - x_i(t) \big)$$

符号解释：

- $x_i(t)$：节点 $i$ 的状态（在微电网场景里，可以理解为第 $i$ 个微电网的频率相关状态）。
- $\dot{x}_i(t)$：节点 $i$ 状态的变化率。
- $\mathcal{N}_i$：节点 $i$ 的**邻居集合**（能和它通信的节点）。
- $a_{ij}$：**邻接权重**，表示节点 $i$ 和 $j$ 之间的连接强度（通信质量）。
- $x_j(t) - x_i(t)$：**和邻居的差异**。

**这个公式在说什么**：每个节点都在做一件很简单的事——**"看看邻居和我差多少，然后朝邻居的方向调整一点"**。当所有节点的差异都变成 0 时，系统就达成了一致（consensus）。这就是"从局部规则涌现出全局秩序"。

（注：论文摘要未给出具体的一致性协议形式，以上是分布式一致性的标准模型，用于说明论文所处理问题的数学结构。）

### 公式二：DoS 攻击对数据流的影响（PoDF 的思想）

在存在 DoS 攻击时，节点收不到邻居的数据。可以把一致性协议改写为：

$$\dot{x}_i(t) = \gamma_i(t) \sum_{j \in \mathcal{N}_i} a_{ij} \big( x_j(t) - x_i(t) \big)$$

其中 $\gamma_i(t) \in \{0, 1\}$ 是**数据可用性指示函数**：

- $\gamma_i(t) = 1$：时刻 $t$ 数据流正常。
- $\gamma_i(t) = 0$：时刻 $t$ 数据流被 DoS 中断。

**PoDF 就是对这个 $\gamma_i(t)$ 在时间窗口上的持续性度量**——大致形式是：

$$\text{PoDF} = \frac{\int_{t-T}^{t} \gamma_i(\tau) \, d\tau}{T}$$

即"在长度 $T$ 的时间窗口内，数据流正常的时间占比"。

符号解释：

- $T$：观察时间窗口长度。
- $\int \gamma_i(\tau) d\tau$：窗口内数据流正常的总时长。
- 比值：**正常时间占比**，介于 0 和 1 之间。

**这个公式在说什么**：**PoDF 就是把"数据流是否持续可用"量化成一个 0 到 1 之间的数**。它不关心数据为什么断，只关心断了多久。论文证明的充分条件，本质上就是"**只要 PoDF 不低于某个阈值，一致性就能保持**"。

（注：以上是 PoDF 概念的一般数学表达，论文摘要未给出其精确定义式。$T$ 窗口和阈值条件的具体形式需查阅全文。）

## 用网安的话说（小电解读）

**这篇论文处理的正是你最熟悉的 DoS 攻击，但它给你展示了一个"控制视角下的 DoS 分析"，和 IT 视角很不一样，值得对照。**

关键对照：

- **"多层 DoS" ≈ 端到端链路上任意一点被打断**。论文把控制系统拆成"通信 → 量测 → 控制执行"三段，这和 IT 里的"端到端链路"分析思路一致。**核心洞察是：链路的可靠性是各段可靠性的乘积，所以攻击者只需要打穿最弱的一段。**

- **PoDF ≈ 链路可用性 SLA / 丢包率的上层抽象**。你在网络里熟悉的指标是"可用性 99.9%""丢包率 1%"，PoDF 是同一类东西，只是它是**面向控制稳定性需求**定义的。这提示了一个很有价值的选题：**"多高的丢包率/多长的中断会让电网控制失稳？"** —— 这是把 IT 的网络指标翻译成电力可用的安全边界。

- **"充分条件" ≈ 容错阈值**。论文的逻辑（"只要攻击不超过某个界限，系统就能保持一致"）和拜占庭容错的"需要 3f+1 个节点容忍 f 个叛徒"在结构上完全一样。**这是一类非常经典的安全边界分析**。区别是：BFT 的阈值是离散的节点数，PoDF 的阈值是连续的时间占比。

- **"离线设计的保守性" ≈ 静态安全策略的过度限制**。论文批评"按最坏情况离线设计"，这在 IT 安全里的对应物非常清晰：**静态防火墙规则、固定阈值 IDS、一次性配置的访问控制**——它们都为了应对最坏情况而过度限制，牺牲了正常运行时的性能。**自适应安全（adaptive security）** 正是解决这个问题的思路。论文的自适应方案就是一个"根据威胁态势动态调整安全/性能权衡"的实例。

- **"自触发" ≈ 事件驱动架构（EDA）**。不轮询、不定时上报，而是"有事才说话"。这在 IT 里是标准的资源优化手段，论文把它用于抗 DoS——**在通信不可靠时减少不必要的通信尝试**。

- **可迁移的选题**：
  1. **DoS 检测与量化的融合**：论文的 PoDF 是**假设已知**的（即假设你能观测到哪些链路断了）。但现实中**你需要先检测出 DoS 才能计算 PoDF**。**"如何在电力控制系统中检测并量化多层 DoS"** 是一个很实在的题目，而且完全落在你的检测专长上。
  2. **自适应安全参数的学习**：论文的在线自适应是**基于规则**的（根据最新可用性信息调整）。能不能用**强化学习**学一个更优的自适应策略？这是一个直接的 AI + 安全交叉题。
  3. **攻击者最优策略**：论文给出了"防御方能容忍的 DoS 界限"，那**攻击者怎么设计 DoS 模式才能最有效地突破这个界限**？这是典型的攻防博弈，可以做成博弈论或对抗 RL 的题目。

## 读完后你应该能回答

- [ ] 什么是网络化微电网？为什么它们必须保持频率同步？
- [ ] 一致性问题是什么？它和分布式系统里的共识问题有什么关系？
- [ ] 多层 DoS 攻击的三层分别是什么？为什么"多层"比"单层"危险得多？
- [ ] PoDF 是什么？它为什么要统一"通信/量测/控制"三种数据不可用？
- [ ] 什么是自触发控制？它为什么比事件触发更适合资源受限设备？
- [ ] 论文说的"离线设计的保守性"问题是什么？在线自适应怎么解决它？

## 局限性

- **摘要未给出定量结果**。论文没有披露具体的测试系统（规模、拓扑）、PoDF 阈值、可容忍的 DoS 强度、收敛时间等关键数值。"代表性案例研究"的具体内容需要读全文才能判断说服力。
- **DoS 模型可能过于理想化**。PoDF 用一个时间占比来刻画攻击，这隐含假设攻击是"开关式"的（要么通要么断）。但真实的 DoS 攻击可能表现为**延迟增加、丢包、抖动**等更细腻的形式，而不是干脆的"通/断"。这些形态能否被 PoDF 捕捉，是个问题。
- **攻击者被假设为"非自适应"**。论文的充分条件是在给定攻击模式下成立的。但一个聪明的攻击者可能**观测到系统状态后动态调整攻击模式**（比如专门在关键时刻打击关键链路），这类自适应攻击能否突破条件，论文没有讨论。
- **只考虑了一致性/频率同步**。微电网的安全运行还包括电压控制、功率平衡、保护协调等多个目标。论文只保证了一致性，其他目标在 DoS 下的表现未知。
- **未考虑与完整性攻击的组合**。现实中 DoS 常与其他攻击配合（比如先用 DoS 制造混乱，再注入虚假数据）。论文只处理可用性攻击，组合场景未知——这正好和第 081 篇（完整性攻击）形成互补但未打通。
- **理论性强，工程落地细节少**。自触发控制需要精确的模型和计算能力，在真实的低成本微电网控制器上能否实现，论文没有讨论。

## 和你的方向有什么关系

- **这篇是你把"DoS 攻击"这个熟悉概念迁移到电力场景的最佳入口**。你对 DoS 的理解（SYN Flood、UDP 放大、应用层 DoS、慢速攻击）都可以在这里找到对应物，而论文给你的是**"DoS 对物理系统的影响如何量化"** 这个新维度。
- **最推荐的选题**：
  1. **电力场景的多层 DoS 检测**（最推荐）。论文假设 PoDF 已知，但实际需要检测。**"在微电网控制系统中检测通信/量测/控制三层的数据不可用"** 是一个定义清晰、可实现的题目，而且你已有的网络流量分析、时序异常检测能力直接可用。
  2. **基于 RL 的自适应弹性控制**：用强化学习替代论文的规则式自适应方案，学习"在不同攻击态势下如何调整控制参数"。这是一个方法上有新意、场景上很贴合的题目。
  3. **DoS 攻击模式的对抗生成**：论文给了防御方的安全边界，那攻击方怎么设计 DoS 模式来逼近/突破边界？可以做成一个对抗优化问题。
- **和你实验室方向的对接**：论文的"PoDF"是一个**统一的度量抽象**，这种"把多种威胁统一成一个可分析的量"的思路，在你做入侵检测时也很有用（比如把不同类型的攻击统一成某种"偏离度"）。你可以借鉴这种抽象方式来设计自己的检测指标。
- **和 081 篇的关系**：这两篇是**一对**。081 防完整性攻击（数据被改），082 防可用性攻击（数据没了）。**"同时防完整性和可用性的统一检测框架"** 是一个明显的空白——两篇论文都没做，这本身就是选题机会。

## 概念关联

[[微电网安全]] · [[拒绝服务攻击(DoS)]] · [[电力系统弹性(Resilience)]] · [[电力系统稳定性]] · [[逆变器与电力电子安全]]

## 原文摘要

> Networked microgrids with high penetration of distributed generators have ubiquitous remote information exchange, which may be exposed to various cyber security threats. This paper, for the first time, addresses a consensus problem in terms of frequency synchronisation in networked microgrids subject to multi-layer denial of service (DoS) attacks, which could simultaneously affect communication, measurement and control actuation channels. A unified notion of Persistency-of-Data-Flow (PoDF) is proposed to characterise the data unavailability in different information network links, and further quantifies the multi-layer DoS effects on the hierarchical system. With PoDF, we provide a sufficient condition of the DoS attacks under which the consensus can be preserved with the proposed edge-based self-triggered distributed control framework. In addition, to mitigate the conservativeness of offline design against the worst-case attack across all agents, an online self-adaptive scheme of the control parameters is developed to fully utilise the latest available information of all data transmission channels. Finally, the effectiveness of the proposed cyber-resilient self-triggered distributed control is verified by representative case studies.
