---
document_id: "arxiv-2507.01852"
source_type: "arxiv"
source_url: "https://arxiv.org/abs/2507.01852"
arxiv_id: "2507.01852"
title: "Predictive Energy Management for Mitigating Load Altering Attacks for Islanded Microgrids Using Battery Energy Storage Systems"
authors: ["Satish Vedula", "Koto Omiloli", "Ayobami Olajube", "Olugbenga Anubi"]
published: "2025-07-02"
venue: "arXiv preprint"
domain: "L9-新能源与新型电力系统安全"
level: "L9"
reading_order: 87
difficulty: "进阶"
lang: "en"
tags: ["电网安全", "L9-新能源与新型电力系统安全", "负载改变攻击", "微电网安全", "储能控制"]
quality_score: 8
created: "2026-09-17"
updated: "2026-09-17"
status: "analyzed"
---
# 087 | 用电池储能系统对孤岛微电网负载改变攻击的预测性能量管理缓解

> [!abstract] 一句话
> 智能设备被黑之后可以偷偷改变负荷，把孤岛微电网拖垮——这篇用电池储能 + 预测控制，在负荷被恶意改动的瞬间"补上"缺口。

## 为什么读它

这篇是 L9 里**"防御侧"的另一种思路**：不检测、不隔离，而是**用储能的快速响应能力硬扛住攻击**。

它的独特价值：

1. **它把"储能"当成了安全资源**。前面几篇都在讲"怎么发现攻击""怎么加固协议"，这篇的思路完全不同——**攻击改负荷，我就用电池补上，让系统根本不受影响**。这是一种"弹性（resilience）"思维，而不是"防护（protection）"思维。
2. **它针对的是"孤岛微电网"这个最脆弱的场景**。孤岛运行意味着**没有主电网兜底**——主网跳了，微电网只能靠自己。这是最需要弹性、也最容易崩溃的场景。
3. **它把预测控制（predictive control）用在了安全上**。不是被动的"出事了再反应"，而是**预测未来的负荷和攻击影响，提前安排电池的充放电**。

读完它，你会理解"弹性防御"和"检测防御"是两条不同的路线，以及它们各自适合什么场景。

## 核心信息

| 项目 | 内容 |
|---|---|
| 标题 | Predictive Energy Management for Mitigating Load Altering Attacks for Islanded Microgrids Using Battery Energy Storage Systems |
| 作者 | Satish Vedula, Koto Omiloli, Ayobami Olajube, Olugbenga Anubi |
| 发表 | arXiv preprint, 2025-07-02 |
| 链接 | [arXiv:2507.01852](https://arxiv.org/abs/2507.01852) |
| 类型 | arXiv 预印本（控制方法 + 仿真验证） |
| 难度 | 进阶 |
| 关键词 | 孤岛微电网、负载改变攻击（LAA）、电池储能系统（BESS）、预测能量管理、一次控制 |

## 论文原图

> 下面是从论文原文提取的关键图表。**先看图、再看字**——图是论文作者花了最多心思表达的地方。

![[2507.01852_fig1.png]]

![[2507.01852_fig2.png]]

![[2507.01852_fig3.png]]

![[2507.01852_fig4.png]]

![[2507.01852_fig5.png]]

![[2507.01852_fig6.png]]

---


## 这篇论文在讲什么（白话版）

### 背景：智能设备让"改负荷"变成了攻击手段

论文开篇点出一个正在形成的攻击面：

> **越来越多的智能设备在控制负荷（smart devices controlling loads），这为虚假数据攻击（false data attacks）打开了一条潜在的路径，攻击者可以借此改变负荷。**

这句话背后的逻辑要展开一下。

传统上，电网里的"负荷"（用电量）是**被动的、不可控的**——灯开了就用电，空调开了就用电，没人能从网络上改变它。

但现在变了。越来越多的负荷变成了**可远程控制的智能设备**：
- **智能空调 / 热泵**（可以被需求响应系统远程调节）
- **智能热水器**
- **智能电动汽车充电桩**（第 084–086 篇的主题）
- **工业可控负荷**
- **智能家居设备**

这些设备都有**通信接口**。而"有通信接口"就意味着"可以被攻击"。

**如果攻击者能控制这些设备的开关状态，他就能凭空制造或消除大量负荷。**

这就是**负载改变攻击（LAA, Load Altering Attack）**。

**为什么这特别危险？** 因为：

1. **攻击的物理基础是合法的**。设备本来就支持远程控制（这是需求响应的功能），攻击者只是**滥用了合法功能**。没有"异常流量"，没有"恶意代码"，只有"一组合法的控制指令"。
2. **攻击者不需要接触电力设备**。他只需要攻破这些设备的通信（云端 API、本地协议），就能影响物理电网。
3. **规模效应明显**。一台空调改变 2 kW 没什么，一万台同时改变就是 20 MW——**接近一台中小型机组的容量**。

论文还用了"**虚假数据攻击（false data attacks）**"这个说法，强调攻击者是通过**伪造数据/指令**来实现负荷改变的，而不是物理上断开电路。

### 为什么是"孤岛微电网"

论文的场景是**孤岛微电网（islanded microgrid）**。

**"孤岛"（islanded）** 是指微电网**与主电网断开，独立运行**。触发孤岛的原因可能是：
- 主电网故障（微电网主动断开以保护自己）
- 计划性检修
- 主电网被攻击（这时候微电网必须自己撑住）

**为什么孤岛微电网对 LAA 特别脆弱？**

并网运行时，主电网是一个**巨大的缓冲池**。你这里多用了 100 kW，主电网无感——它有几十 GW 的容量。**负荷波动被大电网吸收掉了。**

但孤岛运行时，**微电网必须自己平衡发电和用电**。发电和用电必须**实时相等**，否则频率就会偏离：

- **用电 > 发电** → 频率下降 → 严重时崩溃（blackout）
- **用电 < 发电** → 频率上升 → 同样危险

而微电网的容量很小（可能就几百 kW 到几 MW），**一点点负荷变化就是很大的相对扰动**。

**所以：孤岛微电网 + 负载改变攻击 = 最危险的组合。** 攻击者只要改变一小部分负荷，就可能造成频率崩溃、停电。

论文明确指出这个后果链：**"防止进一步的失稳和潜在的停电（preventing further instabilities and potential blackouts）"**。

### 防御思路：用储能的"快速响应"能力兜底

论文的核心思路非常清晰：

> **储能（energy storage）具备快速响应负荷偏差的能力，这为通过防止进一步失稳和潜在停电来保障安全提供了一个有前景的解决方案。**

**为什么储能能扛住 LAA？**

关键在**响应速度**。

传统发电机的调节是有惯性的——火电机组要几秒到几分钟才能改变出力（要先改燃料量、等锅炉响应）。而**电池储能（BESS, Battery Energy Storage System）** 通过电力电子变流器接入，可以做到**毫秒级响应**。

**攻击者改变负荷的时间尺度是"瞬间"的**（指令一发，设备就动作）。要对抗这种"瞬间"的扰动，防御方也必须能"瞬间"响应。**只有储能（和逆变器）具备这个速度。**

**打个比方**：这就像在船上。传统发电机像一个慢速的压舱水系统——船晃了才慢慢调。储能像一个**飞轮稳定器**——船一晃，它立刻反向补偿。**面对突然的、快速的扰动，只有快速响应的装置才有用。**

### 方法：预测性能量管理

论文提出了一个**安全的预测性能量管理控制方法（secure predictive energy management control methodology）**，用电池来缓解负载改变攻击的影响。

论文的具体工作分三步：

**第一步：建立微电网模型 + 一次控制（primary control）。**

- **微电网模型**：描述微电网里的发电、储能、负荷、线路如何相互作用。
- **一次控制（primary control）**：前面 081 篇解释过——这是**毫秒级的本地自动控制**，负责快速稳住频率和电压。对微电网来说，一次控制通常用**下垂控制（droop control）** 实现：当频率下降时，自动增加出力；频率上升时，自动减少出力。**这是一套"无通信的自主规则"**，所以它不会因为通信被攻击而失效——这也是它在安全上的优势。

论文把一次控制和微电网模型一起建模，这是做能量管理的前提。

**第二步：开发优化算法（optimization algorithm）。**

"预测性（predictive）"意味着这个方法**看未来**，而不是只看当前。它的工作方式大致是：

1. **预测**：根据负荷预测、光伏/风电出力预测，估计未来一段时间（预测时域）内系统的状态。
2. **优化**：在这个预测的基础上，计算电池最优的充放电计划——**既要满足当前的负荷，又要为未来的波动留出余量**。
3. **滚动执行**：只执行第一个时间步的动作，然后重新预测、重新优化（这就是**滚动时域优化 / receding horizon** 的思想）。

**为什么"预测"对 LAA 防御重要？**

因为**电池的容量是有限的**。你不能无限制地放电——放空了就没法再兜底。所以防御策略必须**精打细算**：

- 如果预测到未来负荷会下降，现在就不要急着放电，留着容量应对真正的攻击。
- 如果预测到攻击正在发生，就要果断放电补偿。

**这正是"预测控制"相对于"被动反应"的优势**：被动反应会在攻击刚开始时就把电池放空，然后后续无力。预测控制会**为最坏情况预留余量**。

**第三步：验证。**

论文通过**修改的 IEEE 9 节点系统（modified IEEE 9 bus system）** 的**实时数值仿真（real-time numerical simulation）** 验证了模型和优化算法。系统中**电池作为激励源之一（battery as one of the energizing sources）**。

IEEE 9 bus 是电力系统研究中最经典的标准测试系统之一（也叫 WSCC 9-bus），规模小、结构清晰，非常适合验证控制方法。

### 结果

论文的结论是：

> **结果表明电池在对抗负荷改变方面是有效的（the effectiveness of the battery in countering the load alterations）。**

摘要未给出具体的数值结果（摘要未给出具体数值）——比如电池补偿了多少负荷、频率偏差被抑制到什么程度、优化带来的改善比例等。

## 关键公式（小白版）

### 公式一：功率平衡（孤岛微电网的生死线）

孤岛运行时，发电和用电必须实时平衡：

$$\sum_i P_{\text{gen},i} + P_{\text{bess}} = \sum_j P_{\text{load},j} + P_{\text{loss}}$$

符号解释：

- $P_{\text{gen},i}$：第 $i$ 台分布式发电机的出力（光伏、风机、柴油机等）。
- $P_{\text{bess}}$：**电池储能系统的净出力**。正数表示放电（供电），负数表示充电（耗电）。
- $P_{\text{load},j}$：第 $j$ 个负荷的用电量。**这是攻击者的目标——通过智能设备篡改这个值。**
- $P_{\text{loss}}$：线路损耗。

**这个公式在说什么**：孤岛微电网里，"发电 = 用电"是必须时刻满足的等式。**攻击者增大 $P_{\text{load},j}$，等式右边就变大；如果左边跟不上，频率就会掉。** 论文的方法就是让 $P_{\text{bess}}$ 快速变化，把等式重新拉平。

**注意一个关键点**：攻击者改变的是 $P_{\text{load},j}$，而防御方控制的是 $P_{\text{bess}}$。**这是一场"谁更快"的竞赛**——如果电池的响应速度比负荷变化更快，防御就成功；如果更慢，频率就会先掉下去。

### 公式二：预测控制的优化目标（滚动时域）

预测能量管理的核心是一个**滚动时域优化问题**，其一般形式是：

$$\min_{u_0, \ldots, u_{N-1}} \sum_{k=0}^{N-1} \Big( \| x_k - x_{\text{ref}} \|_Q^2 + \| u_k \|_R^2 \Big)$$

$$\text{s.t.} \quad x_{k+1} = f(x_k, u_k), \quad x_k \in \mathcal{X}, \quad u_k \in \mathcal{U}$$

符号解释：

- $N$：**预测时域长度**（往后看多少个时间步）。
- $u_k$：第 $k$ 步的**控制输入**——在这个场景里，主要是电池的充放电功率指令 $P_{\text{bess}}$。
- $x_k$：第 $k$ 步的**系统状态**（频率偏差、电池荷电状态 SoC、各节点电压等）。
- $x_{\text{ref}}$：**参考状态**（希望系统达到的目标，比如频率偏差为 0）。
- $\| x_k - x_{\text{ref}} \|_Q^2$：**跟踪误差的惩罚**——偏离目标越远，代价越大。$Q$ 是权重矩阵，决定"多重视频率稳定"。
- $\| u_k \|_R^2$：**控制代价的惩罚**——电池动作越大，代价越大（保护电池寿命、减少损耗）。$R$ 是权重矩阵。
- $x_{k+1} = f(x_k, u_k)$：**系统动力学约束**——控制动作必须符合物理规律（电池不能凭空输出能量）。
- $x_k \in \mathcal{X}$：**状态约束**——比如电池的 SoC 必须保持在 20%–90% 之间（不能过充过放）。
- $u_k \in \mathcal{U}$：**控制约束**——电池的充放电功率有上限。

**这个公式在说什么**：**在"把频率稳住"和"别把电池用坏"之间找最优平衡。** $Q$ 和 $R$ 的相对大小决定了这个平衡偏向哪边——$Q$ 大就更看重频率稳定，$R$ 大就更看重节省电池。

**这个"约束"里的 SoC 上下限非常关键**：它是电池作为"安全资源"的**物理边界**。如果攻击持续足够久，电池总会被耗尽——**这就是为什么防御需要"预测"，要提前规划、要留余量**。

（注：以上是模型预测控制（MPC）的标准形式，用于说明论文的技术路线。论文摘要未给出其具体的 $f$、$Q$、$R$ 定义和时域长度。）

## 用网安的话说（小电解读）

**这篇论文代表了一种和你熟悉的"检测-响应"范式完全不同的安全思路，值得仔细体会。**

对比一下两种范式：

| 维度 | 检测-响应（如第 081、083 篇） | 弹性吸收（本篇） |
|---|---|---|
| 核心动作 | 发现攻击 → 隔离/告警 | **不关心有没有攻击，只管把影响吸收掉** |
| 前提 | 能区分攻击和正常异常 | 不需要区分 |
| 优点 | 能定位攻击源、能阻断 | **对未知攻击同样有效** |
| 缺点 | 误报漏报、可能被绕过 | **资源有限（电池会耗尽）** |
| 类比 | IDS + 防火墙 | **冗余 + 容错** |

**这个对照本身就是一个很重要的选题思路**：什么时候该检测，什么时候该硬扛？能不能两者结合？

逐条对齐到你的知识体系：

- **"用电池吸收负荷改变" ≈ 用冗余资源吸收攻击影响**。这在 IT 里对应：
  - **DDoS 防护中的带宽冗余**：不区分正常流量和攻击流量，直接扩带宽把攻击流量吸收掉（云清洗中心就是这个思路）。
  - **纠错码 / 容错计算**：不检测错误，直接纠正。
  - **限流 + 降级**：攻击来了就降低服务质量，保证核心功能存活。
  
  **共同点：不与攻击者"对抗"，而是"消化"攻击的后果。** 这种思路的代价是**资源消耗**——电池会耗尽，带宽会打满。

- **"预测" ≈ 容量规划 / 弹性伸缩**。论文用预测来决定"现在该不该放电、留多少余量"，这本质上是一个**容量规划问题**——和云服务里"根据流量预测提前扩容"是同一个数学结构。**"为最坏情况预留多少余量"** 是两种场景共同的权衡。

- **"孤岛微电网无外部兜底" ≈ 单点部署 / 无 CDN 的服务**。并网微电网有大电网兜底，就像服务有 CDN 和云厂商兜底；孤岛微电网必须自己扛，就像一个自建的、没有备份的机房。**没有外部冗余时，内部资源的规划精度决定了生存能力。**

- **"智能设备滥用合法功能" ≈ 滥用合法 API**。这是 LAA 最阴险的地方——**攻击不需要漏洞，只需要权限**。这在 IT 里对应：
  - **API 滥用**（比如用合法的云 API 挖矿、刷量）
  - **Living-off-the-Land（LotL）**：用系统自带的合法工具（PowerShell、WMI）做攻击，不落地恶意文件
  - **供应链/第三方集成的滥用**：合法的集成接口被用来做坏事
  
  **共同点：攻击者不做任何"技术上异常"的事，所以基于异常的检测天然失效。** 这也是为什么论文选择了"弹性吸收"而不是"检测"——**因为这类攻击根本没法靠异常检测发现。**

- **可迁移的选题（都很实在）**：
  1. **"检测 vs 吸收"的混合策略**：检测到攻击但不确定时，用弹性资源先兜住，同时继续观察。这是一个很自然的研究框架。
  2. **电池容量 vs 攻击强度的博弈**：论文假设攻击会发生，但**攻击者如果知道防御方有电池，会不会设计更"耗电"的攻击来耗尽电池**？这是一个攻防博弈问题——**"耗尽式攻击（battery-draining attack）"** 听起来就是一个不错的题目。
  3. **LAA 的检测**：论文**没有做检测**。LAA 的检测难点在于"如何区分恶意负荷改变和正常的负荷波动"（比如大家都在开空调）。这可以做成一个**因果推断 / 反事实分析**的题目：如果负荷改变不是由天气、时间、价格等正常因素驱动的，那它可能是攻击。

## 读完后你应该能回答

- [ ] 什么是负载改变攻击（LAA）？为什么"智能设备控制负荷"会带来这个攻击面？
- [ ] 什么是孤岛微电网？为什么孤岛状态下 LAA 的后果比并网状态严重得多？
- [ ] 为什么电池储能特别适合对抗 LAA？"快速响应"为什么是关键？
- [ ] 为什么防御策略需要"预测"，而不能只是"被动反应"？
- [ ] 为什么说"检测-响应"和"弹性吸收"是两种不同的安全范式？各自的优缺点是什么？
- [ ] 电池的 SoC 约束为什么是这种防御方式的根本限制？

## 局限性

- **摘要未给出定量结果**。没有披露频率偏差被抑制了多少、电池需要多大容量、能对抗多强的攻击、优化带来的改善比例。这些是评估实用性的关键。
- **依赖负荷预测的准确性**。预测性能量管理的效果**高度依赖预测质量**。如果负荷预测本身就被攻击者影响（比如攻击者篡改了负荷预测的输入数据），整个防御体系会失效。**论文没有讨论"攻击者攻击预测环节"的情况**——而这是一个很现实的风险。
- **电池容量是硬约束**。如果攻击持续足够久或者幅度足够大，电池必然耗尽。论文验证的是"电池有效"，但**没有给出"有效"的边界**——在多强的攻击下、持续多久之后会失效？
- **仿真环境相对简单**。用的是修改的 IEEE 9 节点系统，规模很小。"实时数值仿真"说明做了实时性考虑，但**没有做真正的硬件在环（HIL）实验**，也没有用真实的电池模型（电池老化、温度特性、效率曲线等）。
- **只考虑了一种攻击形态**。论文针对的是"负荷被改变"这一种 LAA。但现实中攻击可能更复杂（同时改负荷和发电预测、配合储能攻击、多阶段攻击）。
- **未讨论经济性**。为了抵御 LAA 而配置电池，成本很高。论文没有讨论"这个防御值不值"。
- **未与检测方案对比**。论文没有论证"为什么弹性吸收比检测更好"，也没有做对比实验。

## 和你的方向有什么关系

- **这篇给你提供了"非检测型防御"的视角**，这对拓宽你的研究思路很有价值。你之前接触的安全研究大多是"检测-响应"范式，这篇展示了另一种可能。
- **最推荐的选题**：
  1. **LAA 的检测**（最推荐，最贴合你的方向）。论文明确没做检测。LAA 检测的核心难题是：**如何区分"恶意负荷改变"和"正常负荷波动"**？这个问题很有研究价值，因为：
     - 正常波动（天气、时间、价格）和恶意改变在数据上可能非常相似
     - 需要**因果推断**能力，而不是简单的相关性
     - 可以做成时序异常检测 + 因果分析的结合
  2. **耗尽式攻击（battery-draining attack）**：如果攻击者知道防御方有电池，最优策略是**先制造小扰动耗尽电池，再发动真正的攻击**。这是一个很漂亮的攻防博弈题目，而且**目前几乎没人研究**。
  3. **攻击负荷预测**：论文的防御依赖预测，那**攻击预测环节**就是一个绕过防御的路径。这是"攻击 AI 模型"在电力场景的具体化。
- **和你实验室方向的对接**：
  - **"入侵检测"** → LAA 检测（区分恶意与正常负荷变化）
  - **"AI 与数据安全"** → 攻击负荷预测模型（数据投毒、对抗样本）
  - **"工业 AI 与智能体"** → 用多智能体强化学习做攻防博弈仿真
- **和 081/082 篇的配合**：081 防完整性攻击（残差检测）、082 防可用性攻击（弹性控制）、087 用弹性吸收应对 LAA。**三篇合起来，你就有了"微电网防御"的完整图景**：检测类（081、083）、控制类（082、087）。
- **一个提醒**：这篇的理论门槛（预测控制、优化）不算低，但**核心思想很好理解**（"用能快速响应的资源兜底"）。建议先理解思想，再决定要不要深入数学。

## 概念关联

[[负载重分配攻击]] · [[微电网安全]] · [[电力系统弹性(Resilience)]] · [[电力系统稳定性]] · [[电力需求响应]]

## 原文摘要

> An increasing number of smart devices controlling loads opens a potential pathway for false data attacks which could alter the loads. The presence of energy storage with its ability to quickly respond to discrepancies in loads offers a promising solution for security by preventing further instabilities and potential blackouts. This paper proposes a control methodology for secure predictive energy management that uses batteries to mitigate the impact of load-altering attacks. To that extent, we develop a microgrid model along with the primary control for microgrid. The developed models and the optimization algorithm are validated through a real-time numerical simulation of a modified IEEE 9 bus system involving a battery as one of the energizing sources. The results show the effectiveness of the battery in countering the load alterations.
