---
type: "concept"
title: "电力监控系统安全防护体系"
aliases: ["安全分区", "网络专用", "横向隔离", "纵向认证", "十六字方针", "电力监控系统安全防护"]
tags: ["概念卡片", "L1-零基础起步", "中国法规", "合规"]
created: "2026-09-16"
updated: "2026-09-17"
---

# 电力监控系统安全防护体系

## 一句话

中国电网安全的**"国策级"架构原则**，十六个字：**安全分区、网络专用、横向隔离、纵向认证**。
它是《电力监控系统安全防护规定》的技术内核，也是你未来做研究时必须知道的"中国语境"。

## 十六字方针拆解（小白版）

### 1. 安全分区

按安全等级把系统切成四区，从高到低：

| 区域 | 内容 | 例子 |
|---|---|---|
| **安全 I 区** | 实时控制 | 调度自动化、继电保护、AGC |
| **安全 II 区** | 非实时控制 | 水情测报、电能计量、故障录波 |
| **安全 III 区** | 生产管理 | 调度生产管理、OMS |
| **安全 IV 区** | 管理信息 | OA、邮件、Web |

> I、II 区合称**生产控制大区**；III、IV 区合称**管理信息大区**。

### 2. 网络专用

生产控制区必须跑在**电力监控专用网络**上，物理上与公网及其他数据网隔离。专用网内再分"实时子网/非实时子网"。

### 3. 横向隔离

生产控制大区 ↔ 管理信息大区之间，必须部署**电力专用横向单向安全隔离装置**（"物理隔离 + 单向传输"，俗称"网闸"）。

### 4. 纵向认证

生产控制区与广域网连接处，必须部署**电力专用纵向加密认证装置**，保障上下级调度之间指令的真实性和完整性。

## 为什么必须懂它

1. **合规是研究的前提**：你在实验室做的东西，能不能上真电网，看的就是符不符合这套体系。
2. **它定义了攻击者的现实约束**：攻击者要打进来，必须先突破"横向隔离"和"纵向认证"这两道墙 —— 这也解释了为什么乌克兰事件里，攻击者是从**办公网 → 通过 VPN/钓鱼拿到工程师站权限 → 再横向到 OT**。
3. **它是中国方案**：和国际上的 NIST CSF、IEC 62443 并列，但更强调"物理隔离"。

## 配套的标准与法规

| 文件 | 层级 | 作用 |
|---|---|---|
| 《电力监控系统安全防护规定》 | 部门规章（发改委，2025-01-01 施行） | 顶层要求 + 罚则 |
| GB/T 36572-2018《电力监控系统网络安全防护导则》 | 国家标准 | 技术导则 |
| DL/T 2335-2021《电力监控系统网络安全防护技术导则》 | 行业标准 | 落地实施 |
| 《网络安全法》《关键信息基础设施安全保护条例》 | 法律/行政法规 | 上位法 |

## 关键公式

这个概念以架构/标准/定性描述为主，没有单一的核心公式。理解它的要点在于：

- **分区**：按业务实时性与重要性划分为安全 I 区（实时控制）、II 区（非实时控制）、III 区（生产管理）、IV 区（管理信息）；I、II 区合称生产控制大区，III、IV 区合称管理信息大区。分区的作用是**给不同业务定出不同的安全等级与边界**。
- **专用**：生产控制大区必须运行在电力调度专用数据网络上，与公网及其他数据网络物理隔离；专用网内部再分实时子网与非实时子网。作用是**给高等级业务定出独占的通道**。
- **隔离**：生产控制大区与管理信息大区之间部署电力专用横向单向安全隔离装置，实现"物理隔离 + 单向传输"（正向数据可出、控制指令不可入）。作用是**给跨区流量定出方向**。
- **认证**：生产控制大区与广域网连接处部署电力专用纵向加密认证装置，保障上下级调度之间指令的真实性与完整性。作用是**给上下级通信定出身份**。

技术骨架一句话概括：**分区定等级、专用定通道、隔离定方向、认证定身份**。

## 用网安的话说（小电解读）

- **≈ 一套"官方强制版"的纵深防御 + 强制网络分段架构**。你写方案时常做的那套"分区 + DMZ + ACL + 单向网关"，十六字方针说的就是同一件事，只不过它由**行政规章强制**：不是建议，是必须。
- **≈ 把"边界"当作第一道也是最后一道防线**：赌"攻击者很难翻过网闸"，所以内网相对可信 —— 这正好是与 [[零信任架构]] 相反的哲学。

### 相同点

1. **分段与隔离的思路完全可搬**。VLAN 划分、DMZ 布置、防火墙策略，就是"安全分区"的同一套工程方法。**合规驱动**你也熟：等保测评那套"对照条款逐项检查"，这里叫《电力监控系统安全防护规定》。
2. **纵向认证 ≈ 站间双向认证通道**：防篡改防伪造的本质是身份认证 + 完整性保护，**协议基本相同，只是设备形态不同**。
3. **横向隔离 ≈ 数据二极管（data diode）**：IT 里的单向网关是同一类东西，这里只是被强制、且带行业认证要求。

### 不同点 / 难点

1. **可用性压倒机密性**。IT 的第一目标通常是数据别泄露，电网永远是**别停电**。后果是：任何增加时延、或需要"拦下来再审"的手段，在实时控制回路里都不成立——**你是在被可用性框死的可行域里优化安全**。
2. **物理隔离是硬约束**。IT 里"跨区访问麻烦"最多是体验问题；这里跨区路径**被物理设备切断**，于是跳板机、代理、集中身份这些 IT 习惯做法在架构上没有容身之地。
3. **协议假定可信，存量设备改不动**。[[IEC 61850]]、Modbus 设计时**基本没考虑认证与加密**，而设备寿命长达十几年。**IT 软件能打补丁，现场 RTU 可能跑二十年**，没法让所有老设备支持新密码学。
4. **"内网可信"是真正的软肋**。这套体系假设**边界之内没人**，而最常见的入口恰是运维笔记本、调试终端、移动介质——**它们从内部合法进来**，边界完全无效。这正是 [[零信任架构]] 要补的一层。

### 电网场景的特殊之处

1. **它同时是技术标准、行政规章和"中国方案"**：国际上对应 [[IEC 62443]]、NIST CSF 这类框架，这套更强调物理隔离。**做研究必须明说"方案在哪个区、是否满足隔离要求"**。
2. **它精确刻画了攻击者的现实约束**。乌克兰事件中攻击者由办公网钓到工程师站权限、再横向进 OT——**攻击者路径是被这套体系逼出来的**。
3. **"物理隔离越来越难维持"是最大的选题富矿**。新型电力系统要接分布式新能源、5G、云平台、海量终端，远程运维与集中监控和"物理隔离"天然冲突。安全接入区、可信验证、态势感知，都在**回答"隔离与开放怎么共存"**。

**切入建议**：这个方向对你有独特优势——**网安的人懂攻防，但很少人认真读合规文本**。可以做"新型电力系统下隔离边界的可维持性分析"：把每条合规要求翻译成"它挡住了什么攻击、代价是什么、哪个新技术让它失效"。更贴合你实验室的做法是**用 AI 做跨区流量的语义检测**：正向数据流出时判断是否夹带敏感信息，这是单向隔离唯一能守的方向。落到"**某条约束与某个新需求的具体冲突**"最容易出成果。可配合 [[电力监控系统网络安全防护导则|006 电力监控系统网络安全防护导则]] 建立整体感。

*（注：这套体系正随新型电力系统演进，具体条款请以现行官方文本为准。）*

## 相关论文

- [[20_Research/Papers/L1-零基础起步/电力监控系统安全防护规定|005 电力监控系统安全防护规定（法规原文解读）]]
- [[20_Research/Papers/L1-零基础起步/新型电力系统信息物理安全防护体系研究|002 新型电力系统信息物理安全防护体系研究]]
- [[20_Research/Papers/L1-零基础起步/电力系统信息物理融合建模与综合安全评估-驱动力与研究构想|001 电力系统信息物理融合建模与综合安全评估]]
- [[20_Research/Papers/L3-工控与电网安全/A_Comprehensive_Survey_on_the_Security_of_Smart_Grid|016 智能电网安全综合综述]]

## 相关概念

[[电力信息物理系统(CPS)]] · [[SCADA系统]] · [[IEC 61850]] · [[移动目标防御(MTD)]]
