---
type: "concept"
title: "电力系统异常检测"
aliases: ["Power System Anomaly Detection", "Anomaly-Based Intrusion Detection", "电网异常检测", "异常检测"]
tags: ["概念卡片", "检测与防御专题", "核心概念", "检测方法论"]
created: "2026-09-17"
updated: "2026-09-17"
---

# 电力系统异常检测

## 一句话

给电网的量测、状态和通信数据建一个"正常长什么样"的模型，偏离太多的就报警。

## 为什么重要

这是电网安全里**所有检测手段的总称与共同框架**。无论你用残差、卡方检验、随机矩阵、还是[[自动编码器]]，本质都是"算一个异常分数，超过阈值就告警"。

它值得单独建卡，是因为电网的异常检测和 IT 的异常检测**在目标函数上完全不同**。IT 里异常检测追求"尽可能全地发现攻击"；电网里还要额外满足两个硬约束：**误报必须极低**（调度员会被假警报淹没，产生告警疲劳，最终对真警报麻木），**响应必须有物理意义**（不只是"这条记录异常"，而是"哪个设备、哪条线路、什么类型的异常"）。

它也是论文库里最密集的研究方向之一：从基于模型的残差检测，到数据驱动的深度学习，再到物理与数据融合的图神经网络，几乎所有 L7 层论文都在这个框架里。

理解了异常检测，你就理解了电网安全研究的**主线任务**：在"攻击者越来越会伪装"和"误报代价越来越高"这两面夹击下，寻找更好的异常评分函数。

## 核心要点

| 层次 | 检测对象 | 典型方法 | 优势 | 短板 |
|---|---|---|---|---|
| 物理模型层 | 状态与量测的一致性 | 残差检验、卡方检验、坏数据检测 | 可解释、可证明、不依赖标注 | 无法发现隐蔽攻击 |
| 数据驱动层 | 量测/负荷序列的统计规律 | 自编码器、LSTM、随机矩阵 | 能捕捉未知模式 | 缺标注、可被对抗样本规避 |
| 时空结构层 | 电网拓扑上的关联关系 | [[图神经网络]]、时序图模型 | 能定位、能利用物理连接 | 需要拓扑数据与训练成本 |
| 通信网络层 | 工控协议流量 | [[入侵检测系统(IDS)]]、流量基线 | 不依赖物理模型、覆盖广 | 加密流量难处理、工控协议特征少 |
| 分布式协同层 | 多站点联合建模 | [[联邦学习]]、P2P 协同检测 | 保护隐私、数据不出域 | 通信开销大、易受投毒 |

评估一个异常检测方案，要同时看四件事：**检测率、误报率、检测延迟、定位能力**。只报"检测率多高"的论文，通常没回答最关键的工程问题。

## 关键公式

异常检测的通用形式就是一个**打分加阈值**的过程：

$$s(x) \;\underset{\text{正常}}{\overset{\text{异常}}{\gtrless}}\; \eta$$

- $x$：被检测的样本（一条量测断面、一段负荷序列、一个网络流特征向量）
- $s(x)$：异常评分，由模型给出（残差范数、重构误差、似然的对数、图上的偏离度……）
- $\eta$：判定阈值，决定误报与漏报的权衡点

白话：**所有异常检测方法，区别只在 $s(\cdot)$ 怎么算、$\eta$ 怎么定**。看到一篇检测论文，先问这两件事。

评价指标：

$$\text{检测率} = \frac{TP}{TP + FN}, \qquad \text{误报率} = \frac{FP}{FP + TN}$$

- $TP$：真的异常且被报警
- $FN$：真的异常但漏报
- $FP$：本来正常却被报警
- $TN$：正常且未被报警

白话：**漏报和误报是一对矛盾**。阈值调低，两个都涨；调高，两个都降。工程上真正难的是找到那个"漏报可接受、误报不至于淹没调度员"的工作点。

在电网里，阈值选择还要考虑**代价不对称**：

$$\text{总代价} = c_{FN}\cdot FN + c_{FP}\cdot FP, \qquad c_{FN} \gg c_{FP}$$

- $c_{FN}$：漏报的代价（可能是一次事故）
- $c_{FP}$：误报的代价（一次人工核查）

白话：漏报比误报贵得多，但**误报的代价不能被当成零**——调度员的注意力是有限资源，被假警报耗尽之后，真警报也就失效了。

## 用网安的话说（小电解读）

电网异常检测在方法论上和你学的**基于异常的入侵检测（AID）**几乎是一回事：先建正常基线，再算偏离度。你熟悉的 Isolation Forest、One-Class SVM、自编码器、序列模型，全都能直接搬到电网数据上。这也是网安背景的人切入电网安全**最快的一条路**。

相同点：
- 都面对"标注极少、类别极不平衡"的现实；
- 都要处理概念漂移（IT 里是业务变化，电网里是季节、检修、负荷结构变化）；
- 都逃不开**对抗性规避**问题：检测器一旦被攻击者知道，就可能被专门构造的样本来绕过。

不同点（电网的特殊之处），这几条决定了不能简单照搬：
- **有物理约束可用**。IT 数据之间没有强规律，电网数据必须满足潮流方程、基尔霍夫定律、负荷守恒。这意味着电网异常检测可以做**物理一致性校验**——这是 IT 里没有的"免费先验"，也是[[不良数据检测与状态估计防御]]这类方法的威力所在；
- **异常的语义不同**。IT 里"异常"约等于"可疑"；电网里异常可能是**故障**而不是攻击（线路短路、设备老化、传感器漂移都会产生异常）。所以电网异常检测必须面对一个额外的分类问题：**这是故障还是攻击？** 这是纯粹的网安场景里不存在的难题；
- **评估基准不统一**。IT 有成熟的公开数据集；电网场景的公开测试数据相对分散，不同论文用的系统、攻击模型、数据生成方式都不一样，导致结果难以横向比较——这也是为什么会有专门的基准评测类论文；
- **误报的工程代价被显著放大**。电网调度是 7×24 的实时运行，误报直接影响运行决策，因此电网场景对误报的容忍度远低于一般 IT 安全运营。

研究切入点：一是**"故障还是攻击"的二阶判别**（物理一致性 + 行为意图），这是电网异常检测相对空白的区域；二是**低误报率下的检测**（在误报率被压到极低时，如何保持检测率）；三是**可定位的异常检测**（不仅说"有异常"，还要说"在哪个节点、哪个量测"）。这三个方向都有大量未解问题，而且和你的 IDS 背景高度契合。

## 相关论文

- [[Benchmark_Evaluation_of_Anomaly-Based_Intrusion_Detection_Systems_in_the_Context_of_Smart_Grids|055 智能电网场景下基于异常的入侵检测基准评测]]
- [[Distributed_Anomaly_Detection_in_Modern_Power_Systems_A_Penalty-based_Mitigation_Approach|056 现代电力系统的分布式异常检测与惩罚式缓解]]
- [[Early_Anomaly_Detection_in_Power_Systems_Based_on_Random_Matrix_Theory|060 基于随机矩阵理论的电力系统早期异常检测]]
- [[Cant_Boil_This_Frog_Robustness_of_Autoencoder_Anomaly_Detectors_to_Adversarial_Poisoning|062 在线训练自编码器异常检测器对抗投毒的鲁棒性]]
- [[Incentive-weighted_Anomaly_Detection_for_False_Data_Injection_Attacks_Against_Smart_Meter_Load_Profiles|063 面向智能电表负荷曲线的激励加权异常检测]]
- [[Decentralized_Federated_Anomaly_Detection_in_Smart_Grids_A_P2P_Gossip_Approach|068 智能电网去中心化联邦异常检测：P2P Gossip 方案]]
- [[Evaluation_of_Machine_Learning-based_Anomaly_Detection_Algorithms_on_an_Industrial_ModbusTCP_Data_Set|099 在工业 Modbus/TCP 数据集上评测机器学习异常检测算法]]

## 相关概念

[[不良数据检测与状态估计防御]] · [[入侵检测系统(IDS)]] · [[自动编码器]] · [[深度学习检测方法]]
