---
type: "concept"
title: "电力系统稳定性"
aliases: ["Power System Stability", "稳定性", "功角稳定", "频率稳定", "电压稳定"]
tags: ["概念卡片", "L2-电力系统基础", "核心概念"]
created: "2026-09-16"
updated: "2026-09-17"
---

# 电力系统稳定性（Power System Stability）

## 一句话

电网被扰动（短路、切机、负荷突变）之后，**能不能回到正常同步运行状态**。回不去 = 大面积停电。

## 为什么它是攻击者的终极目标

[[虚假数据注入攻击(FDIA)]] 也好、控制指令篡改也好，**攻击者的最终目标就是破坏稳定性**：
- 让频率跌出安全范围 → 连锁切机
- 让功角失步 → 系统解列
- 让电压崩溃 → 大面积停电

所以几乎所有"攻击影响评估"类论文，最后的实验都是**看攻击能不能让系统失稳**。

## 三大类稳定性（记住这个分类）

| 类型 | 物理量 | 时间尺度 | 典型诱因 |
|---|---|---|---|
| **功角稳定** | 发电机转子角 | 0.1~10 s | 短路、线路跳闸 |
| **频率稳定** | 系统频率（50 Hz） | 秒~分钟 | 大机组跳闸、功率缺额 |
| **电压稳定** | 节点电压幅值 | 秒~分钟 | 无功不足、重载 |

## 核心概念：惯量（Inertia）—— 新型电力系统的最大挑战

传统电网靠**同步发电机的旋转质量**提供惯量，像"飞轮的惯性"一样抵抗频率突变。

**问题**：风电、光伏通过**逆变器**并网，没有旋转质量 → **惯量下降** → 频率变化更快、更容易失稳。

这就是 [[20_Research/Papers/L2-电力系统基础/Impact_of_Low_Rotational_Inertia_on_Power_System_Stability_and_Operation|011]] 这篇论文要讲的事，也是"新型电力系统"的核心难题之一。

## 分析方法

- **时域仿真**：直接数值积分（最准，最慢）
- **小信号分析**：线性化 + 特征值分析（找振荡模式）
- **能量函数法（Lyapunov）**：构造能量函数判断稳定性
- **数据驱动**：用 ML 直接从量测判断稳定性（快，但需大量数据）

## 关键公式

转子摇摆方程（功角稳定的核心方程）：

$$M\frac{d^{2}\delta}{dt^{2}} = P_m - P_e - D\frac{d\delta}{dt}$$

- $M$：发电机组的惯性时间常数（由转子转动惯量决定）
- $\delta$：转子角（相对同步旋转参考系），$\frac{d\delta}{dt}$ 即转速偏差
- $P_m$：机械功率（原动机输入）；$P_e$：电磁功率（送出到电网的功率）
- $D$：阻尼系数

白话：**加速转矩 = 机械功率 − 电磁功率，再被阻尼消耗掉一部分**。当 $P_m > P_e$ 时转子加速、功角持续增大，增大到无法恢复就是"失步"——这是功角稳定的物理本质，也解释了为什么惯量 $M$ 下降（新能源替代同步机）会让系统更脆弱。

等面积定则（暂态稳定的几何判据）：

$$A_{acc} = \int_{\delta_0}^{\delta_c}\left(P_m - P_e^{\max}\sin\delta\right)d\delta \;\le\; A_{dec} = \int_{\delta_c}^{\delta_{\max}}\left(P_e^{\max}\sin\delta - P_m\right)d\delta$$

- $\delta_0$：故障前的稳态功角；$\delta_c$：故障切除时刻的功角
- $\delta_{\max}$：减速面积恰好抵消加速面积时的极限功角
- $A_{acc}$：故障期间转子积累的动能（加速面积）；$A_{dec}$：故障切除后能够消耗的最大能量（减速面积）

白话：**故障期间转子"存"了多少能量，切除后能不能"还"掉**——还得掉就稳定，还不掉就失步。这个判据给出极限切除角，是继电保护整定与稳定评估的直接依据。

频率稳定（同形式的功率-频率方程）：

$$2H\frac{d\Delta f_{pu}}{dt} = \Delta P_m - \Delta P_e - D\,\Delta f_{pu}$$

- $H$：惯量常数（单位秒）；$\Delta f_{pu} = \Delta f / f_0$：频率偏差的标幺值
- $\Delta P_m, \Delta P_e$：机械功率与电磁功率的偏差（标幺值）
- $D$：负荷的频率阻尼系数

白话：**频率的变化率由"功率缺额 ÷ 惯量"决定**——惯量越小，同样的功率缺额会让频率掉得越快，这就是低惯量系统（高比例新能源）频率稳定问题加剧的定量根源。

## 用网安的话说（小电解读）

- **稳定性 ≈ 电网的"可用性底线"**。你在网安里谈 CIA 三角，电网里最要命的是 A：稳定性失守不是数据被偷，而是**物理上供不出电**。功角失步 ≈ 系统解列，频率崩溃 ≈ 全网雪崩，电压崩溃 ≈ 局部服务不可用。
- **攻击者是"借刀杀人"**：篡改频率量测让 AGC 反向调节（见[[虚假数据注入攻击(FDIA)]]），控制系统自己把系统推向失稳。

### 相同点
"给定攻击预算、最小化系统裕度"和你做渗透时"在权限约束下最大化影响范围"是同一类优化：攻击者是受约束的优化者，防御是加固问题。[[博弈论与攻防博弈]]的框架可直接复用。

### 不同点 / 难点
1. **时间尺度决定什么攻击"来得及"**。功角稳定窗口只有 0.1~10 秒，短路到保护动作是毫秒级，需要网络往返或人工环节的攻击根本插不进去；频率稳定是秒~分钟级，窗口宽得多。**选攻击目标前先看时间尺度**。
2. **惯量下降让攻击"性价比"变高**。同一份功率缺额，高惯量系统频率掉得慢、调度来得及救；低惯量系统（高比例新能源）掉得快、抢救窗口被压缩。**系统的鲁棒性预算被新能源吃掉了**。
3. **失稳不可逆且会级联**。电网解列后恢复供电以小时计，防御目标不是"检测到攻击"而是"任何情况下都不失稳"。

### 电网场景的特殊之处
1. **控制回路本身就是安全边界**：AGC、励磁、调速器一旦输入被污染，安全机制会变成破坏机制。
2. **Lyapunov 函数是两个领域的共同语言**：稳定性理论的能量函数法，和[[强化学习]]安全里的 Lyapunov-Regularized RL 是同一套数学。
3. **物理规律既是攻击者的约束也是防御者的抓手**：失稳必须遵循摇摆方程，可用物理一致性做检测。

### 切入建议
最值得做的是**攻击-稳定性耦合分析**：给定攻击预算，求最小化稳定裕度的攻击策略，并刻画"从量测篡改到失稳"的因果链。**物理侧只需仿真器**（见[[工控安全测试床与数据集]]），主要工作量在建模和算法上，正对得上工业 AI 与安全实验室的定位。

## 相关论文

- [[20_Research/Papers/L2-电力系统基础/Impact_of_Low_Rotational_Inertia_on_Power_System_Stability_and_Operation|011 低惯量对电力系统稳定性与运行的影响（经典）]]
- [[20_Research/Papers/L2-电力系统基础/Roles_of_Dynamic_State_Estimation_in_Power_System_Modeling_Monitoring_and_Operation|008 动态状态估计的作用]]
- [[20_Research/Papers/L4-AI与电网安全/Safe_Reinforcement_Learning_for_Power_System_Control_A_Review|032 安全强化学习用于电力系统控制综述]]
- [[20_Research/Papers/L1-零基础起步/新型电力系统信息物理安全防护体系研究|002 新型电力系统信息物理安全防护体系]]

## 相关概念

[[潮流计算]] · [[状态估计]] · [[强化学习]] · [[虚假数据注入攻击(FDIA)]]
